_id,createdAt,failedAt,failedAtDate,unitNumber,hostName,failureReason,currentTemp,setpointTemp,minSupplyTemp,runStartTime,runEndTime,runDurationMin
685e757e08ecde81bd5ca254,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,base-westminster72,stage_1_fail,70.8,70,59,2025-06-26T12:00:32.000Z,2025-06-26T15:57:50.000Z,237.3
685e757e08ecde81bd5ca281,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,grand-west-pembrokepines,stage_1_fail,70.5,70,57,2025-06-26T13:20:24.000Z,2025-06-26T16:00:00.000Z,159.6
685e757e08ecde81bd5ca295,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,alder-morrow,stage_2_fail,77.7,70,77,2025-06-26T12:00:07.000Z,2025-06-26T15:56:13.000Z,236.1
685e757e08ecde81bd5ca2aa,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,easy-toccoa,stage_1_fail,70.4,70,60,2025-06-26T12:07:53.000Z,2025-06-26T15:55:13.000Z,227.3
685e757e08ecde81bd5ca2bb,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,gwth-cumberland,stage_1_fail,71,70,66,2025-06-26T12:00:20.000Z,2025-06-26T15:55:22.000Z,235
685e757e08ecde81bd5ca2ce,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,8,gwth-perryhall,stage_2_fail,71.9,70,71,2025-06-26T12:00:38.000Z,2025-06-26T15:29:42.000Z,209.1
685e757e08ecde81bd5ca2de,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,core-dedham,stage_1_fail,70.3,70,57,2025-06-26T12:29:26.000Z,2025-06-26T15:19:35.000Z,170.2
685e757e08ecde81bd5ca2e8,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,core-northattleboro,stage_1_fail,72.2,72,72,2025-06-26T12:00:14.000Z,2025-06-26T15:59:38.000Z,239.4
685e757e08ecde81bd5ca2f1,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,core-worcester,stage_2_fail,75,70,75,2025-06-26T12:00:32.000Z,2025-06-26T14:15:41.000Z,135.2
685e757e08ecde81bd5ca2f3,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,corp-danvers,stage_1_fail,66.8,67,72,2025-06-26T15:25:54.000Z,2025-06-26T15:58:43.000Z,32.8
685e757e08ecde81bd5ca2f4,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,corp-salem,stage_2_fail,66.5,68,47,2025-06-26T15:47:10.000Z,2025-06-26T15:54:20.000Z,7.2
685e757e08ecde81bd5ca310,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,epic-grandrapids,stage_1_fail,70.3,70,53,2025-06-26T12:00:43.000Z,2025-06-26T15:59:09.000Z,238.4
685e757e08ecde81bd5ca315,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,17,epic-grandrapids2,stage_1_fail,72.8,72,73,2025-06-26T12:00:22.000Z,2025-06-26T15:59:41.000Z,239.3
685e757e08ecde81bd5ca32d,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,epic-redford,stage_2_fail,70.8,69,66,2025-06-26T12:54:02.000Z,2025-06-26T15:50:57.000Z,176.9
685e757e08ecde81bd5ca374,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,corp-brick-55,stage_1_fail,70.1,70,64,2025-06-26T15:13:23.000Z,2025-06-26T15:51:51.000Z,38.5
685e757e08ecde81bd5ca38b,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,11,corp-hamptonbays2,stage_1_fail,70.8,70,59,2025-06-26T12:00:15.000Z,2025-06-26T15:59:09.000Z,238.9
685e757e08ecde81bd5ca3a1,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,corp-portjefferson,stage_2_fail,69.9,68,73,2025-06-26T12:00:28.000Z,2025-06-26T15:44:50.000Z,224.4
685e757e08ecde81bd5ca3ab,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,nat-albemarle,stage_1_fail,70.2,70,64,2025-06-26T12:14:20.000Z,2025-06-26T15:54:57.000Z,220.6
685e757e08ecde81bd5ca3d0,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,corp-pottstown,stage_2_fail,70.4,68,64,2025-06-26T12:00:16.000Z,2025-06-26T15:58:18.000Z,238
685e757e08ecde81bd5ca41f,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,base-siouxfalls,stage_2_fail,77.1,70,76,2025-06-26T12:00:28.000Z,2025-06-26T15:59:45.000Z,239.3
685e757e08ecde81bd5ca234,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,base-morenovalley,stage_2_fail,75.5,72,77,2025-06-26T12:00:21.000Z,2025-06-26T15:59:26.000Z,239.1
685e757e08ecde81bd5ca252,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,base-longmont2,stage_1_fail,67.8,67,51,2025-06-26T12:20:36.000Z,2025-06-26T15:41:17.000Z,200.7
685e757e08ecde81bd5ca267,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,easy-peachland,stage_1_fail,70.1,70,59,2025-06-26T12:00:01.000Z,2025-06-26T15:58:24.000Z,238.4
685e757e08ecde81bd5ca269,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,7,easy-townandcountry,stage_2_fail,71,70,74,2025-06-26T12:06:12.000Z,2025-06-26T15:59:12.000Z,233
685e757e08ecde81bd5ca272,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,grand-lauderdale,stage_1_fail,69.8,70,65,2025-06-26T15:18:07.000Z,2025-06-26T15:55:29.000Z,37.4
685e757e08ecde81bd5ca27f,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,grand-plantation,stage_1_fail,68.5,69,63,2025-06-26T14:20:00.000Z,2025-06-26T15:53:54.000Z,93.9
685e757e08ecde81bd5ca2b1,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,epic-foxvalley,stage_2_fail,72.8,72,71,2025-06-26T12:00:08.000Z,2025-06-26T15:59:35.000Z,239.4
685e757e08ecde81bd5ca2c0,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,gwth-ellicott,stage_1_fail,70.5,70,63,2025-06-26T12:00:43.000Z,2025-06-26T15:59:47.000Z,239.1
685e757e08ecde81bd5ca2c3,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,gwth-gaithersburg,stage_1_fail,70.7,70,57,2025-06-26T12:00:12.000Z,2025-06-26T15:58:29.000Z,238.3
685e757e08ecde81bd5ca2c8,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,gwth-landover,stage_2_fail,75.9,72,80,2025-06-26T12:00:09.000Z,2025-06-26T15:58:43.000Z,238.6
685e757e08ecde81bd5ca2d1,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,gwth-salisbury,stage_2_fail,72.6,71,82,2025-06-26T12:00:18.000Z,2025-06-26T15:58:16.000Z,238
685e757e08ecde81bd5ca2e4,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,14,core-marlborough,stage_1_fail,70.6,70,50,2025-06-26T14:38:43.000Z,2025-06-26T15:35:36.000Z,56.9
685e757e08ecde81bd5ca2e6,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,core-maynard,stage_1_fail,69.4,70,69,2025-06-26T12:30:25.000Z,2025-06-26T13:16:54.000Z,46.5
685e757e08ecde81bd5ca2ef,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,core-wilmington,stage_1_fail,70.9,70,57,2025-06-26T12:00:19.000Z,2025-06-26T15:55:56.000Z,235.6
685e757e08ecde81bd5ca2f0,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,core-wilmington,stage_2_fail,76,70,73,2025-06-26T12:00:00.000Z,2025-06-26T15:59:19.000Z,239.3
685e757e08ecde81bd5ca2f8,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,gymit-watertown,stage_2_fail,70.6,70,59,2025-06-26T15:44:42.000Z,2025-06-26T15:53:02.000Z,8.3
685e757e08ecde81bd5ca322,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,epic-mt,stage_1_fail,72.3,72,65,2025-06-26T12:00:01.000Z,2025-06-26T15:59:57.000Z,239.9
685e757e08ecde81bd5ca338,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,8,epic-saginaw2,stage_2_fail,72.8,72,60,2025-06-26T12:00:13.000Z,2025-06-26T15:59:05.000Z,238.9
685e757e08ecde81bd5ca340,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,epic-southfield,stage_2_fail,73,72,72,2025-06-26T14:59:48.000Z,2025-06-26T15:59:49.000Z,60
685e757e08ecde81bd5ca349,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,epic-troy2,stage_2_fail,73,72,78,2025-06-26T12:00:36.000Z,2025-06-26T15:59:27.000Z,238.8
685e757e08ecde81bd5ca34b,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,epic-utica,stage_1_fail,72.4,72,60,2025-06-26T12:00:11.000Z,2025-06-26T15:48:11.000Z,228
685e757e08ecde81bd5ca351,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,epic-wayne,stage_1_fail,72.5,72,60,2025-06-26T12:00:50.000Z,2025-06-26T15:55:01.000Z,234.2
685e757e08ecde81bd5ca371,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,corp-raymond,stage_2_fail,69.9,68,68,2025-06-26T12:00:17.000Z,2025-06-26T15:58:59.000Z,238.7
685e757e08ecde81bd5ca37c,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,corp-middletownnj,stage_2_fail,75,70,76,2025-06-26T12:00:22.000Z,2025-06-26T15:31:30.000Z,211.1
685e757e08ecde81bd5ca39b,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,corp-medford,stage_2_fail,75.3,70,78,2025-06-26T12:01:00.000Z,2025-06-26T15:51:00.000Z,230
685e757e08ecde81bd5ca3b1,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,nat-lenoir,stage_2_fail,70.1,68,62,2025-06-26T12:00:37.000Z,2025-06-26T15:59:25.000Z,238.8
685e757e08ecde81bd5ca3c9,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,corp-greensburg,stage_2_fail,71.8,68,74,2025-06-26T12:00:03.000Z,2025-06-26T15:59:35.000Z,239.5
685e757e08ecde81bd5ca3e8,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,nat-elizabethtown,stage_2_fail,72.8,70,74,2025-06-26T12:00:33.000Z,2025-06-26T16:00:00.000Z,239.4
685e757e08ecde81bd5ca3eb,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,nat-elizabethtown,stage_2_fail,71.7,70,72,2025-06-26T12:00:13.000Z,2025-06-26T15:58:25.000Z,238.2
685e757e08ecde81bd5ca403,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,22,nat-marketst,stage_2_fail,78.5,68,80,2025-06-26T12:01:16.000Z,2025-06-26T15:59:50.000Z,238.6
685e757e08ecde81bd5ca409,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,nat-willowgrove,stage_2_fail,74.1,68,78,2025-06-26T12:00:09.000Z,2025-06-26T15:59:52.000Z,239.7
685e757e08ecde81bd5ca231,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,14,10fit-rodneyparham,stage_1_fail,72.3,71,68,2025-06-26T12:01:26.000Z,2025-06-26T15:58:29.000Z,237.1
685e757e08ecde81bd5ca243,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,11,corp-walnutcreek,stage_2_fail,71,68,67,2025-06-26T12:01:29.000Z,2025-06-26T15:56:45.000Z,235.3
685e757e08ecde81bd5ca257,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,gengras-volkswagen,stage_1_fail,71.4,72,68,2025-06-26T13:32:32.000Z,2025-06-26T14:20:44.000Z,48.2
685e757e08ecde81bd5ca25a,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,corp-newcastle,stage_2_fail,73.8,70,73,2025-06-26T12:00:18.000Z,2025-06-26T15:43:58.000Z,223.7
685e757e08ecde81bd5ca273,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,grand-lauderdale,stage_1_fail,70.7,70,66,2025-06-26T15:47:09.000Z,2025-06-26T15:56:34.000Z,9.4
685e757e08ecde81bd5ca296,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,alder-morrow,stage_1_fail,70.5,70,64,2025-06-26T12:00:14.000Z,2025-06-26T15:54:40.000Z,234.4
685e757e08ecde81bd5ca2a0,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,alder-unioncity,stage_1_fail,71.2,71,66,2025-06-26T12:00:09.000Z,2025-06-26T15:57:24.000Z,237.2
685e757e08ecde81bd5ca2ab,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,easy-toccoa,stage_2_fail,70.9,70,70,2025-06-26T12:06:01.000Z,2025-06-26T15:53:21.000Z,227.3
685e757e08ecde81bd5ca2ae,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,blackduck-mundelein,stage_2_fail,74.1,72,51,2025-06-26T12:00:36.000Z,2025-06-26T15:59:23.000Z,238.8
685e757e08ecde81bd5ca2b6,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,gwth-aberdeen,stage_2_fail,74.6,71,76,2025-06-26T12:00:10.000Z,2025-06-26T15:54:38.000Z,234.5
685e757e08ecde81bd5ca2b7,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,gwth-bowie,stage_2_fail,74.8,72,72,2025-06-26T12:00:01.000Z,2025-06-26T15:59:39.000Z,239.6
685e757e08ecde81bd5ca2bf,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,gwth-ellicott,stage_1_fail,70.3,70,58,2025-06-26T12:00:36.000Z,2025-06-26T15:55:45.000Z,235.2
685e757e08ecde81bd5ca2d5,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,8,gwth-seatpleasant,stage_2_fail,73.7,73,74,2025-06-26T13:12:32.000Z,2025-06-26T15:59:02.000Z,166.5
685e757e08ecde81bd5ca2fb,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,epic-belleville,stage_1_fail,73,72,49,2025-06-26T12:00:06.000Z,2025-06-26T15:57:45.000Z,237.7
685e757e08ecde81bd5ca307,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,epic-detroit,stage_2_fail,72.3,72,57,2025-06-26T15:12:16.000Z,2025-06-26T15:37:42.000Z,25.4
685e757e08ecde81bd5ca31c,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,7,epic-lakeorion,stage_2_fail,73.7,72,72,2025-06-26T12:00:20.000Z,2025-06-26T15:59:43.000Z,239.4
685e757e08ecde81bd5ca330,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,epic-redford,stage_2_fail,70.3,69,59,2025-06-26T12:53:36.000Z,2025-06-26T15:59:34.000Z,186
685e757e08ecde81bd5ca33c,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,epic-shelbytwp,stage_1_fail,72.8,72,67,2025-06-26T13:14:09.000Z,2025-06-26T15:55:31.000Z,161.4
685e757e08ecde81bd5ca33d,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,epic-shelbytwp,stage_1_fail,72.5,72,58,2025-06-26T12:00:16.000Z,2025-06-26T15:58:49.000Z,238.6
685e757e08ecde81bd5ca342,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,7,epic-southfield,stage_2_fail,75.5,72,74,2025-06-26T12:00:06.000Z,2025-06-26T15:59:06.000Z,239
685e757e08ecde81bd5ca343,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,8,epic-sterlingheights,stage_2_fail,73.9,72,78,2025-06-26T12:00:14.000Z,2025-06-26T15:57:56.000Z,237.7
685e757e08ecde81bd5ca396,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,corp-lakeronkonkoma,stage_2_fail,70.7,68,71,2025-06-26T12:05:36.000Z,2025-06-26T15:59:24.000Z,233.8
685e757e08ecde81bd5ca3b4,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,nat-newton,stage_2_fail,66.5,70,72,2025-06-26T15:39:50.000Z,2025-06-26T15:40:29.000Z,0.7
685e757e08ecde81bd5ca3c1,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,easy-stcatharines,stage_1_fail,71.6,70,0,2025-06-26T12:00:10.000Z,2025-06-26T15:53:26.000Z,233.3
685e757e08ecde81bd5ca3e1,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,9,nat-cheltenham,stage_1_fail,68.3,69,76,2025-06-26T15:14:56.000Z,2025-06-26T15:58:44.000Z,43.8
685e757e08ecde81bd5ca3e4,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,7,nat-cottman,stage_2_fail,71.2,70,76,2025-06-26T12:00:22.000Z,2025-06-26T15:59:11.000Z,238.8
685e757e08ecde81bd5ca408,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,nat-willowgrove,stage_2_fail,75,68,76,2025-06-26T12:00:02.000Z,2025-06-26T15:58:54.000Z,238.9
685e757e08ecde81bd5ca411,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,core-pawtucket-nms,stage_2_fail,71.9,70,74,2025-06-26T14:50:21.000Z,2025-06-26T15:58:22.000Z,68
685e757e08ecde81bd5ca41e,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,lev-irmo,stage_1_fail,70.5,70,73,2025-06-26T14:55:59.000Z,2025-06-26T15:06:36.000Z,10.6
685e757e08ecde81bd5ca23c,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,9,corp-sanpablo,stage_2_fail,71.4,70,70,2025-06-26T12:01:06.000Z,2025-06-26T15:54:33.000Z,233.4
685e757e08ecde81bd5ca245,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,corp-westoakland,stage_2_fail,68.6,70,56,2025-06-26T14:06:10.000Z,2025-06-26T14:07:16.000Z,1.1
685e757e08ecde81bd5ca24d,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,base-coloradosprings,stage_2_fail,69.4,70,57,2025-06-26T15:39:47.000Z,2025-06-26T15:49:02.000Z,9.2
685e757e08ecde81bd5ca266,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,easy-peachland,stage_1_fail,70.5,70,50,2025-06-26T12:00:21.000Z,2025-06-26T15:59:53.000Z,239.5
685e757e08ecde81bd5ca26f,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,grand-hialeah3,stage_1_fail,71.2,71,54,2025-06-26T12:00:37.000Z,2025-06-26T15:57:42.000Z,237.1
685e757e08ecde81bd5ca277,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,grand-littlehavana,stage_2_fail,73.7,72,78,2025-06-26T12:00:24.000Z,2025-06-26T15:46:24.000Z,226
685e757e08ecde81bd5ca286,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,alder-atlantamlk,stage_1_fail,71.7,71,74,2025-06-26T14:38:46.000Z,2025-06-26T15:43:40.000Z,64.9
685e757e08ecde81bd5ca287,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,alder-atlantamlk,stage_2_fail,76.1,71,80,2025-06-26T12:00:25.000Z,2025-06-26T15:59:54.000Z,239.5
685e757e08ecde81bd5ca289,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,alder-atlantawestend,stage_1_fail,72.6,72,72,2025-06-26T15:33:35.000Z,2025-06-26T15:59:52.000Z,26.3
685e757e08ecde81bd5ca292,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,7,alder-greenbriar,stage_2_fail,74.1,71,61,2025-06-26T12:00:25.000Z,2025-06-26T15:59:55.000Z,239.5
685e757e08ecde81bd5ca2a4,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,easy-athens,stage_2_fail,72.8,68,71,2025-06-26T12:00:34.000Z,2025-06-26T15:37:35.000Z,217
685e757e08ecde81bd5ca2dc,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,alder-wonderland,stage_1_fail,69.4,70,70,2025-06-26T12:00:17.000Z,2025-06-26T15:13:36.000Z,193.3
685e757e08ecde81bd5ca2e5,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,core-maynard,stage_1_fail,70.8,70,67,2025-06-26T13:12:24.000Z,2025-06-26T15:59:31.000Z,167.1
685e757e08ecde81bd5ca2e9,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,core-reading,stage_1_fail,71,70,50,2025-06-26T12:00:32.000Z,2025-06-26T15:56:49.000Z,236.3
685e757e08ecde81bd5ca300,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,7,epic-chesterfield,stage_1_fail,72.6,72,70,2025-06-26T12:00:26.000Z,2025-06-26T16:00:00.000Z,239.6
685e757e08ecde81bd5ca301,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,epic-commerce-twp,stage_1_fail,71.3,72,68,2025-06-26T12:00:20.000Z,2025-06-26T15:41:49.000Z,221.5
685e757e08ecde81bd5ca312,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,7,epic-grandrapids,stage_1_fail,70.3,70,64,2025-06-26T13:00:52.000Z,2025-06-26T15:59:43.000Z,178.8
685e757e08ecde81bd5ca314,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,16,epic-grandrapids2,stage_1_fail,73.2,72,50,2025-06-26T12:00:16.000Z,2025-06-26T16:00:00.000Z,239.7
685e757e08ecde81bd5ca325,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,epic-mt,stage_1_fail,73.2,72,59,2025-06-26T12:00:26.000Z,2025-06-26T15:59:30.000Z,239.1
685e757e08ecde81bd5ca328,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,epic-oakpark,stage_1_fail,72.8,72,57,2025-06-26T12:00:38.000Z,2025-06-26T15:57:45.000Z,237.1
685e757e08ecde81bd5ca32f,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,epic-redford,stage_2_fail,69.6,69,63,2025-06-26T15:16:33.000Z,2025-06-26T15:59:27.000Z,42.9
685e757e08ecde81bd5ca335,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,epic-royaloak,stage_1_fail,72.3,72,60,2025-06-26T12:00:03.000Z,2025-06-26T15:59:15.000Z,239.2
685e757e08ecde81bd5ca33e,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,epic-southfield,stage_2_fail,73.5,73,71,2025-06-26T15:58:22.000Z,2025-06-26T15:59:20.000Z,1
685e757e08ecde81bd5ca345,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,epic-troy,stage_2_fail,75.9,72,75,2025-06-26T12:00:22.000Z,2025-06-26T15:59:19.000Z,238.9
685e757e08ecde81bd5ca34f,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,epic-warren,stage_1_fail,72.8,72,59,2025-06-26T12:00:54.000Z,2025-06-26T15:57:38.000Z,236.7
685e757e08ecde81bd5ca350,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,epic-warren,stage_1_fail,72.5,72,68,2025-06-26T12:01:01.000Z,2025-06-26T15:51:18.000Z,230.3
685e757e08ecde81bd5ca377,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,corp-freehold,stage_2_fail,68.7,68,67,2025-06-26T12:00:09.000Z,2025-06-26T15:57:54.000Z,237.8
685e757e08ecde81bd5ca37e,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,corp-shrewsbury-nj,stage_2_fail,71.9,68,54,2025-06-26T12:02:59.000Z,2025-06-26T15:56:50.000Z,233.8
685e757e08ecde81bd5ca393,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,7,corp-kingston,stage_2_fail,71.6,70,69,2025-06-26T12:05:35.000Z,2025-06-26T15:59:54.000Z,234.3
685e757e08ecde81bd5ca398,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,7,corp-lakeronkonkoma,stage_2_fail,70.8,68,73,2025-06-26T12:00:05.000Z,2025-06-26T15:59:52.000Z,239.8
685e757e08ecde81bd5ca39a,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,corp-levittown,stage_1_fail,69.3,68,58,2025-06-26T12:00:01.000Z,2025-06-26T15:59:49.000Z,239.8
685e757e08ecde81bd5ca3b0,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,nat-lenoir,stage_2_fail,70.7,69,69,2025-06-26T12:00:25.000Z,2025-06-26T15:59:12.000Z,238.8
685e757e08ecde81bd5ca3b3,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,nat-newton,stage_2_fail,71.7,70,67,2025-06-26T12:00:30.000Z,2025-06-26T15:57:24.000Z,236.9
685e757e08ecde81bd5ca3b6,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,nat-rockingham,stage_2_fail,73.4,70,0,2025-06-26T12:00:14.000Z,2025-06-26T15:59:36.000Z,239.4
685e757e08ecde81bd5ca3c5,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,9,bravofit-beaverton,stage_1_fail,67.4,68,57,2025-06-26T15:22:16.000Z,2025-06-26T15:34:14.000Z,12
685e757e08ecde81bd5ca3cb,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,8,corp-honesdale,stage_1_fail,70.8,70,73,2025-06-26T15:15:47.000Z,2025-06-26T15:59:17.000Z,43.5
685e757e08ecde81bd5ca3d2,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,corp-pottstown,stage_1_fail,69.2,68,57,2025-06-26T12:00:28.000Z,2025-06-26T15:59:47.000Z,239.3
685e757e08ecde81bd5ca3d9,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,corp-wilkes-barre,stage_1_fail,69.9,70,61,2025-06-26T12:00:00.000Z,2025-06-26T15:59:58.000Z,240
685e757e08ecde81bd5ca3df,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,nat-cheltenham,stage_2_fail,71.2,69,70,2025-06-26T12:01:02.000Z,2025-06-26T15:57:54.000Z,236.9
685e757e08ecde81bd5ca3e7,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,nat-elizabethtown,stage_2_fail,72.8,70,70,2025-06-26T13:36:15.000Z,2025-06-26T15:59:47.000Z,143.5
685e757e08ecde81bd5ca3ed,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,nat-enola,stage_2_fail,70.6,70,66,2025-06-26T12:00:05.000Z,2025-06-26T15:54:22.000Z,234.3
685e757e08ecde81bd5ca41c,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,lev-irmo,stage_2_fail,71.8,68,67,2025-06-26T15:51:30.000Z,2025-06-26T15:59:05.000Z,7.6
685e757e08ecde81bd5ca23e,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,corp-walnutcreek,stage_2_fail,69,68,68,2025-06-26T12:00:35.000Z,2025-06-26T15:57:53.000Z,237.3
685e757e08ecde81bd5ca242,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,10,corp-walnutcreek,stage_2_fail,69.9,68,67,2025-06-26T12:01:22.000Z,2025-06-26T15:58:41.000Z,237.3
685e757e08ecde81bd5ca244,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,15,corp-walnutcreek,stage_2_fail,70.8,68,71,2025-06-26T12:01:57.000Z,2025-06-26T15:59:15.000Z,237.3
685e757e08ecde81bd5ca247,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,grand-losbanos,stage_1_fail,68.4,68,50,2025-06-26T12:00:11.000Z,2025-06-26T15:58:26.000Z,238.2
685e757e08ecde81bd5ca249,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,grand-sanluisobispo,stage_1_fail,72.6,72,57,2025-06-26T12:00:04.000Z,2025-06-26T15:59:54.000Z,239.8
685e757e08ecde81bd5ca251,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,base-longmont2,stage_2_fail,72.5,69,86,2025-06-26T12:00:39.000Z,2025-06-26T15:59:47.000Z,239.1
685e757e08ecde81bd5ca261,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,easy-bonita-springs,stage_2_fail,74.1,70,70,2025-06-26T12:00:03.000Z,2025-06-26T15:59:48.000Z,239.8
685e757e08ecde81bd5ca283,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,grand-westchester,stage_2_fail,74.2,70,76,2025-06-26T12:00:51.000Z,2025-06-26T15:59:18.000Z,238.4
685e757e08ecde81bd5ca28b,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,alder-atlantawestend,stage_2_fail,72.7,72,78,2025-06-26T15:25:04.000Z,2025-06-26T15:54:02.000Z,29
685e757e08ecde81bd5ca29e,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,9,alder-stockbridge,stage_2_fail,70.3,70,62,2025-06-26T15:15:51.000Z,2025-06-26T15:58:25.000Z,42.6
685e757e08ecde81bd5ca2b8,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,gwth-bowie,stage_2_fail,77.8,70,78,2025-06-26T12:00:14.000Z,2025-06-26T15:56:31.000Z,236.3
685e757e08ecde81bd5ca2ba,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,8,gwth-columbia-md,stage_1_fail,73.7,72,63,2025-06-26T12:00:57.000Z,2025-06-26T15:59:40.000Z,238.7
685e757e08ecde81bd5ca2cd,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,7,gwth-perryhall,stage_2_fail,73.9,70,100,2025-06-26T12:00:31.000Z,2025-06-26T15:59:06.000Z,238.6
685e757e08ecde81bd5ca2db,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,22,gwth-silversprings,stage_2_fail,74.6,70,65,2025-06-26T14:46:09.000Z,2025-06-26T15:59:35.000Z,73.4
685e757e08ecde81bd5ca2e1,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,core-foxboro,stage_1_fail,69,70,69,2025-06-26T14:31:57.000Z,2025-06-26T14:53:20.000Z,21.4
685e757e08ecde81bd5ca2e7,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,core-medford,stage_1_fail,68.9,68,61,2025-06-26T15:33:08.000Z,2025-06-26T15:57:42.000Z,24.6
685e757e08ecde81bd5ca2f2,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,7,core-worcester,stage_2_fail,70.5,70,52,2025-06-26T15:42:20.000Z,2025-06-26T15:56:22.000Z,14
685e757e08ecde81bd5ca2ff,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,epic-chesterfield,stage_1_fail,72.3,72,65,2025-06-26T12:00:01.000Z,2025-06-26T15:59:33.000Z,239.5
685e757e08ecde81bd5ca305,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,epic-dearborn2,stage_2_fail,68.4,68,68,2025-06-26T14:11:57.000Z,2025-06-26T15:59:22.000Z,107.4
685e757e08ecde81bd5ca306,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,epic-dearborn2,stage_2_fail,69.3,68,61,2025-06-26T12:00:43.000Z,2025-06-26T15:59:51.000Z,239.1
685e757e08ecde81bd5ca308,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,epic-detroit,stage_2_fail,72.8,72,67,2025-06-26T13:14:26.000Z,2025-06-26T15:58:35.000Z,164.2
685e757e08ecde81bd5ca30a,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,epic-detroit,stage_2_fail,73,72,71,2025-06-26T15:38:02.000Z,2025-06-26T15:58:48.000Z,20.8
685e757e08ecde81bd5ca30c,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,epic-flint,stage_1_fail,71.9,70,55,2025-06-26T12:00:11.000Z,2025-06-26T15:59:15.000Z,239.1
685e757e08ecde81bd5ca318,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,7,epic-kentwood,stage_1_fail,73.5,72,60,2025-06-26T12:00:35.000Z,2025-06-26T15:00:30.000Z,179.9
685e757e08ecde81bd5ca324,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,epic-mt,stage_1_fail,71.4,72,67,2025-06-26T12:00:13.000Z,2025-06-26T12:01:05.000Z,0.9
685e757e08ecde81bd5ca33b,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,epic-shelby,stage_1_fail,72.8,72,58,2025-06-26T12:00:16.000Z,2025-06-26T15:59:02.000Z,238.8
685e757e08ecde81bd5ca341,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,epic-southfield,stage_2_fail,73.9,72,70,2025-06-26T13:27:36.000Z,2025-06-26T15:53:07.000Z,145.5
685e757e08ecde81bd5ca38c,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,corp-hauppauge,stage_2_fail,75.9,70,73,2025-06-26T12:00:14.000Z,2025-06-26T15:59:40.000Z,239.4
685e757e08ecde81bd5ca395,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,corp-lakeronkonkoma,stage_2_fail,52.5,68,50,2025-06-26T13:55:35.000Z,2025-06-26T15:47:24.000Z,111.8
685e757e08ecde81bd5ca39d,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,10,corp-medford,stage_2_fail,72.8,70,76,2025-06-26T12:00:45.000Z,2025-06-26T15:56:29.000Z,235.7
685e757e08ecde81bd5ca3a7,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,7,corp-wappingerfalls,stage_2_fail,70.4,70,52,2025-06-26T12:00:12.000Z,2025-06-26T13:42:32.000Z,102.3
685e757e08ecde81bd5ca3cd,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,corp-peckville,stage_1_fail,71,70,59,2025-06-26T15:44:51.000Z,2025-06-26T15:57:05.000Z,12.2
685e757e08ecde81bd5ca3cf,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,corp-pottstown,stage_1_fail,68.2,70,69,2025-06-26T14:40:04.000Z,2025-06-26T15:56:18.000Z,76.2
685e757e08ecde81bd5ca3dc,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,nat-aramingo,stage_1_fail,70.5,70,52,2025-06-26T12:00:22.000Z,2025-06-26T15:43:30.000Z,223.1
685e757e08ecde81bd5ca3dd,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,8,nat-aramingo,stage_1_fail,69.4,70,56,2025-06-26T14:34:25.000Z,2025-06-26T15:28:09.000Z,53.7
685e757e08ecde81bd5ca3e0,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,8,nat-cheltenham,stage_2_fail,73,69,73,2025-06-26T12:00:27.000Z,2025-06-26T15:57:19.000Z,236.9
685e757e08ecde81bd5ca3fe,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,15,nat-marketst,stage_2_fail,72.3,68,61,2025-06-26T12:00:48.000Z,2025-06-26T15:54:02.000Z,233.2
685e757e08ecde81bd5ca400,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,19,nat-marketst,stage_2_fail,76.8,68,77,2025-06-26T12:00:52.000Z,2025-06-26T15:51:16.000Z,230.4
685e757e08ecde81bd5ca40b,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,core-bald-hill,stage_1_fail,70.7,70,70,2025-06-26T15:45:00.000Z,2025-06-26T15:59:33.000Z,14.6
685e757e08ecde81bd5ca40d,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,core-cranston,stage_1_fail,70.6,70,57,2025-06-26T12:00:26.000Z,2025-06-26T15:59:39.000Z,239.2
685e757e08ecde81bd5ca40e,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,core-johnston,stage_1_fail,71.2,71,61,2025-06-26T12:00:30.000Z,2025-06-26T15:58:59.000Z,238.5
685e757e08ecde81bd5ca415,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,core-wakefield,stage_1_fail,70.6,70,68,2025-06-26T12:00:29.000Z,2025-06-26T15:54:00.000Z,233.5
685e757e08ecde81bd5ca423,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,core-brattleboro,stage_2_fail,71.2,70,69,2025-06-26T12:00:24.000Z,2025-06-26T15:59:57.000Z,239.6
685e757e08ecde81bd5ca23f,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,corp-walnutcreek,stage_2_fail,71.4,68,74,2025-06-26T12:00:49.000Z,2025-06-26T15:58:07.000Z,237.3
685e757e08ecde81bd5ca250,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,base-longmont2,stage_2_fail,72.3,69,82,2025-06-26T12:00:30.000Z,2025-06-26T15:59:40.000Z,239.2
685e757e08ecde81bd5ca253,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,base-longmont2,stage_2_fail,68.1,67,53,2025-06-26T12:07:38.000Z,2025-06-26T15:59:33.000Z,231.9
685e757e08ecde81bd5ca255,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,base-westminster72,stage_1_fail,70.3,70,53,2025-06-26T12:00:18.000Z,2025-06-26T15:59:57.000Z,239.7
685e757e08ecde81bd5ca27c,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,grand-miamilakes,stage_1_fail,72.5,72,64,2025-06-26T12:00:01.000Z,2025-06-26T15:27:00.000Z,207
685e757e08ecde81bd5ca28c,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,alder-belvedere,stage_1_fail,70.4,71,68,2025-06-26T14:33:23.000Z,2025-06-26T14:51:21.000Z,18
685e757e08ecde81bd5ca294,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,alder-johnscreek,stage_2_fail,70.3,70,80,2025-06-26T12:00:43.000Z,2025-06-26T15:59:03.000Z,238.3
685e757e08ecde81bd5ca298,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,alder-riverdale,stage_2_fail,71.5,71,65,2025-06-26T15:36:40.000Z,2025-06-26T15:59:26.000Z,22.8
685e757e08ecde81bd5ca2b2,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,corp-bangor,stage_1_fail,70.8,70,48,2025-06-26T14:43:57.000Z,2025-06-26T15:45:44.000Z,61.8
685e757e08ecde81bd5ca2b4,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,gwth-aberdeen,stage_2_fail,71.2,71,57,2025-06-26T15:03:36.000Z,2025-06-26T15:26:02.000Z,22.4
685e757e08ecde81bd5ca2ca,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,gwth-pennstation,stage_2_fail,74.6,65,75,2025-06-26T12:00:19.000Z,2025-06-26T15:57:48.000Z,237.5
685e757e08ecde81bd5ca2e3,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,13,core-marlborough,stage_2_fail,72.5,70,70,2025-06-26T12:00:16.000Z,2025-06-26T15:59:50.000Z,239.6
685e757e08ecde81bd5ca2eb,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,core-sturbridge,stage_1_fail,72.5,72,60,2025-06-26T13:30:30.000Z,2025-06-26T14:56:10.000Z,85.7
685e757e08ecde81bd5ca303,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,epic-commerce-twp,stage_1_fail,72.5,72,58,2025-06-26T12:00:41.000Z,2025-06-26T15:57:02.000Z,236.3
685e757e08ecde81bd5ca33f,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,epic-southfield,stage_2_fail,74.4,73,74,2025-06-26T12:00:26.000Z,2025-06-26T15:58:29.000Z,238.1
685e757e08ecde81bd5ca348,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,epic-troy2,stage_1_fail,72.5,72,67,2025-06-26T12:00:29.000Z,2025-06-26T15:58:43.000Z,238.2
685e757e08ecde81bd5ca34d,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,epic-warren,stage_2_fail,73,72,68,2025-06-26T12:00:33.000Z,2025-06-26T15:59:28.000Z,238.9
685e757e08ecde81bd5ca35f,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,jp-alpine,stage_2_fail,75.7,71,70,2025-06-26T12:00:23.000Z,2025-06-26T15:59:34.000Z,239.2
685e757e08ecde81bd5ca364,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,corp-belmont,stage_2_fail,74.4,68,71,2025-06-26T12:00:28.000Z,2025-06-26T15:55:49.000Z,235.3
685e757e08ecde81bd5ca386,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,corp-carleplace2,stage_2_fail,69.8,70,55,2025-06-26T12:00:22.000Z,2025-06-26T15:59:45.000Z,239.4
685e757e08ecde81bd5ca38a,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,corp-hamptonbays2,stage_2_fail,70,70,53,2025-06-26T14:55:10.000Z,2025-06-26T15:55:24.000Z,60.2
685e757e08ecde81bd5ca38d,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,9,corp-hauppauge,stage_2_fail,71.6,70,72,2025-06-26T12:00:02.000Z,2025-06-26T15:56:02.000Z,236
685e757e08ecde81bd5ca3a4,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,corp-selden,stage_1_fail,70.5,70,72,2025-06-26T12:00:06.000Z,2025-06-26T15:59:02.000Z,238.9
685e757e08ecde81bd5ca3aa,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,nat-albemarle,stage_1_fail,70.6,70,64,2025-06-26T12:11:47.000Z,2025-06-26T15:59:43.000Z,227.9
685e757e08ecde81bd5ca3e2,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,11,nat-cheltenham,stage_2_fail,73.7,69,73,2025-06-26T12:00:48.000Z,2025-06-26T15:51:13.000Z,230.4
685e757e08ecde81bd5ca3e6,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,nat-doylestown,stage_2_fail,71.9,70,70,2025-06-26T12:00:02.000Z,2025-06-26T15:56:07.000Z,236.1
685e757e08ecde81bd5ca3ef,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,8,nat-enola,stage_1_fail,71.4,70,61,2025-06-26T13:21:38.000Z,2025-06-26T16:00:00.000Z,158.4
685e757e08ecde81bd5ca3f8,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,nat-marketst,stage_2_fail,74.8,68,73,2025-06-26T12:01:37.000Z,2025-06-26T15:59:22.000Z,237.8
685e757e08ecde81bd5ca3fd,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,12,nat-marketst,stage_2_fail,70.3,68,70,2025-06-26T12:00:24.000Z,2025-06-26T15:55:50.000Z,235.4
685e757e08ecde81bd5ca407,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,nat-williamsport,stage_2_fail,69.6,68,67,2025-06-26T12:00:30.000Z,2025-06-26T15:58:10.000Z,237.7
685e757e08ecde81bd5ca236,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,7,base-victorville,stage_2_fail,79.4,70,84,2025-06-26T12:00:34.000Z,2025-06-26T15:59:33.000Z,239
685e757e08ecde81bd5ca237,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,11,base-victorville,stage_2_fail,80,70,74,2025-06-26T12:00:11.000Z,2025-06-26T15:59:46.000Z,239.6
685e757e08ecde81bd5ca239,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,corp-eastoakland,stage_1_fail,68,68,67,2025-06-26T14:41:25.000Z,2025-06-26T15:59:14.000Z,77.8
685e757e08ecde81bd5ca25b,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,corp-newcastle,stage_1_fail,71.6,70,65,2025-06-26T15:36:30.000Z,2025-06-26T15:57:19.000Z,20.8
685e757e08ecde81bd5ca25f,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,nat-millsboro,stage_1_fail,71.9,69,77,2025-06-26T12:00:32.000Z,2025-06-26T15:56:53.000Z,236.3
685e757e08ecde81bd5ca26a,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,easy-venice,stage_2_fail,71.5,70,68,2025-06-26T12:00:28.000Z,2025-06-26T15:58:25.000Z,237.9
685e757e08ecde81bd5ca274,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,grand-lauderdale,stage_1_fail,70.2,70,56,2025-06-26T15:19:16.000Z,2025-06-26T15:59:27.000Z,40.2
685e757e08ecde81bd5ca278,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,grand-littlehavana,stage_1_fail,73.2,72,60,2025-06-26T12:00:31.000Z,2025-06-26T15:56:45.000Z,236.2
685e757e08ecde81bd5ca27a,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,grand-miamigardens,stage_1_fail,71.7,72,66,2025-06-26T12:00:27.000Z,2025-06-26T15:17:59.000Z,197.5
685e757e08ecde81bd5ca27e,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,grand-plantation,stage_1_fail,68.7,68,59,2025-06-26T12:00:24.000Z,2025-06-26T15:58:34.000Z,238.2
685e757e08ecde81bd5ca28d,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,alder-belvedere,stage_2_fail,71.5,71,63,2025-06-26T13:19:00.000Z,2025-06-26T15:56:27.000Z,157.4
685e757e08ecde81bd5ca2b9,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,gwth-columbia-md,stage_2_fail,72.5,72,66,2025-06-26T12:00:27.000Z,2025-06-26T15:59:11.000Z,238.7
685e757e08ecde81bd5ca2bc,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,7,gwth-elkton,stage_2_fail,70.1,70,54,2025-06-26T14:21:28.000Z,2025-06-26T15:57:21.000Z,95.9
685e757e08ecde81bd5ca2c1,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,gwth-ellicott,stage_1_fail,70.5,70,66,2025-06-26T12:00:50.000Z,2025-06-26T15:58:56.000Z,238.1
685e757e08ecde81bd5ca2c4,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,9,gwth-germantown,stage_1_fail,70.8,70,59,2025-06-26T12:00:59.000Z,2025-06-26T15:51:59.000Z,231
685e757e08ecde81bd5ca2cc,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,gwth-perryhall,stage_2_fail,72.1,70,67,2025-06-26T12:00:03.000Z,2025-06-26T15:02:07.000Z,182.1
685e757e08ecde81bd5ca2f7,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,gymit-watertown,stage_1_fail,70.1,70,71,2025-06-26T12:05:53.000Z,2025-06-26T15:59:52.000Z,234
685e757e08ecde81bd5ca302,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,epic-commerce-twp,stage_1_fail,72.5,72,65,2025-06-26T14:25:56.000Z,2025-06-26T15:50:15.000Z,84.3
685e757e08ecde81bd5ca316,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,epic-grandville,stage_1_fail,73,72,59,2025-06-26T12:01:03.000Z,2025-06-26T15:57:46.000Z,236.7
685e757e08ecde81bd5ca319,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,epic-lakeorion,stage_1_fail,72.3,72,66,2025-06-26T12:00:38.000Z,2025-06-26T15:53:59.000Z,233.3
685e757e08ecde81bd5ca326,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,8,epic-mt,stage_2_fail,73.4,72,73,2025-06-26T12:00:39.000Z,2025-06-26T15:59:43.000Z,239.1
685e757e08ecde81bd5ca329,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,epic-oakpark,stage_1_fail,71.4,72,65,2025-06-26T15:33:08.000Z,2025-06-26T15:48:02.000Z,14.9
685e757e08ecde81bd5ca352,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,epic-wayne,stage_1_fail,72.6,72,63,2025-06-26T12:20:03.000Z,2025-06-26T14:00:29.000Z,100.4
685e757e08ecde81bd5ca36b,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,corp-lee,stage_1_fail,69.1,68,57,2025-06-26T14:59:04.000Z,2025-06-26T15:59:23.000Z,60.3
685e757e08ecde81bd5ca373,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,corp-seabrook,stage_2_fail,69.2,70,84,2025-06-26T14:51:35.000Z,2025-06-26T15:28:39.000Z,37.1
685e757e08ecde81bd5ca375,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,corp-brick-rt88,stage_2_fail,73.1,70,158,2025-06-26T12:00:27.000Z,2025-06-26T15:59:42.000Z,239.2
685e757e08ecde81bd5ca37f,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,corp-shrewsbury-nj,stage_2_fail,134.3,70,131,2025-06-26T12:00:40.000Z,2025-06-26T15:38:41.000Z,218
685e757e08ecde81bd5ca384,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,corp-babylon,stage_2_fail,74.5,70,72,2025-06-26T12:00:35.000Z,2025-06-26T15:59:21.000Z,238.8
685e757e08ecde81bd5ca3c7,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,corp-erie,stage_1_fail,69.8,68,56,2025-06-26T12:00:30.000Z,2025-06-26T15:59:17.000Z,238.8
685e757e08ecde81bd5ca3d6,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,corp-wilkes-barre,stage_1_fail,70.1,70,65,2025-06-26T14:34:40.000Z,2025-06-26T15:57:37.000Z,83
685e757e08ecde81bd5ca3db,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,corp-york-east,stage_1_fail,73,72,62,2025-06-26T12:00:03.000Z,2025-06-26T15:59:06.000Z,239.1
685e757e08ecde81bd5ca3f5,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,nat-marketst,stage_2_fail,75,68,75,2025-06-26T12:01:03.000Z,2025-06-26T15:58:50.000Z,237.8
685e757e08ecde81bd5ca40c,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,core-cranston,stage_1_fail,70.7,70,70,2025-06-26T12:00:15.000Z,2025-06-26T15:59:28.000Z,239.2
685e757e08ecde81bd5ca424,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,core-brattleboro,stage_1_fail,72.3,71,57,2025-06-26T12:00:31.000Z,2025-06-26T15:59:22.000Z,238.8
685e757e08ecde81bd5ca23d,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,corp-walnutcreek,stage_1_fail,69.1,68,51,2025-06-26T15:11:24.000Z,2025-06-26T15:55:42.000Z,44.3
685e757e08ecde81bd5ca256,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,gengras-volkswagen,stage_2_fail,73.5,72,72,2025-06-26T12:00:04.000Z,2025-06-26T15:56:43.000Z,236.7
685e757e08ecde81bd5ca28a,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,alder-atlantawestend,stage_2_fail,83.6,72,86,2025-06-26T12:00:08.000Z,2025-06-26T15:58:54.000Z,238.8
685e757e08ecde81bd5ca2a3,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,easy-athens,stage_1_fail,68.1,68,58,2025-06-26T12:03:12.000Z,2025-06-26T15:43:07.000Z,219.9
685e757e08ecde81bd5ca2af,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,epic-foxvalley,stage_2_fail,73.5,73,65,2025-06-26T15:50:13.000Z,2025-06-26T15:58:51.000Z,8.6
685e757e08ecde81bd5ca2b5,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,gwth-aberdeen,stage_2_fail,73.7,71,70,2025-06-26T12:00:25.000Z,2025-06-26T15:59:05.000Z,238.7
685e757e08ecde81bd5ca2d0,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,gwth-rockville,stage_1_fail,70.6,70,65,2025-06-26T12:00:12.000Z,2025-06-26T15:59:36.000Z,239.4
685e757e08ecde81bd5ca2d2,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,gwth-salisbury,stage_1_fail,74.1,71,65,2025-06-26T12:00:24.000Z,2025-06-26T15:59:36.000Z,239.2
685e757e08ecde81bd5ca2f9,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,epic-auburnhills,stage_1_fail,72.3,72,67,2025-06-26T15:14:35.000Z,2025-06-26T15:57:17.000Z,42.7
685e757e08ecde81bd5ca2fe,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,epic-chesterfield,stage_1_fail,72.3,72,67,2025-06-26T12:01:13.000Z,2025-06-26T15:59:26.000Z,238.2
685e757e08ecde81bd5ca31a,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,epic-lakeorion,stage_2_fail,73,72,71,2025-06-26T12:00:45.000Z,2025-06-26T15:58:25.000Z,237.7
685e757e08ecde81bd5ca347,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,epic-troy2,stage_1_fail,72.7,72,60,2025-06-26T12:00:23.000Z,2025-06-26T15:57:57.000Z,237.6
685e757e08ecde81bd5ca35d,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,8,epic-wyoming,stage_1_fail,72.3,72,57,2025-06-26T12:00:24.000Z,2025-06-26T15:58:35.000Z,238.2
685e757e08ecde81bd5ca370,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,corp-portsmouth,stage_1_fail,68.4,68,52,2025-06-26T12:00:20.000Z,2025-06-26T15:58:37.000Z,238.3
685e757e08ecde81bd5ca37d,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,corp-oceantownship,stage_1_fail,69.9,70,70,2025-06-26T12:01:02.000Z,2025-06-26T13:56:41.000Z,115.7
685e757e08ecde81bd5ca388,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,corp-centereach,stage_1_fail,70.5,70,61,2025-06-26T12:00:11.000Z,2025-06-26T15:59:23.000Z,239.2
685e757e08ecde81bd5ca3ac,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,nat-gastonia2,stage_1_fail,70.5,70,65,2025-06-26T12:00:43.000Z,2025-06-26T15:59:24.000Z,238.7
685e757e08ecde81bd5ca3da,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,corp-york-east,stage_1_fail,72.6,72,61,2025-06-26T12:00:33.000Z,2025-06-26T15:55:47.000Z,235.2
685e757e08ecde81bd5ca3ff,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,18,nat-marketst,stage_2_fail,75.9,68,77,2025-06-26T12:00:44.000Z,2025-06-26T15:56:35.000Z,235.8
685e757e08ecde81bd5ca40a,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,nat-willowgrove,stage_2_fail,72.5,68,80,2025-06-26T12:00:16.000Z,2025-06-26T15:59:10.000Z,238.9
685e757e08ecde81bd5ca268,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,8,easy-peachland,stage_2_fail,78.6,70,80,2025-06-26T12:00:09.000Z,2025-06-26T15:59:41.000Z,239.5
685e757e08ecde81bd5ca271,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,grand-ivesdairy,stage_2_fail,72.9,70,69,2025-06-26T12:00:04.000Z,2025-06-26T15:53:04.000Z,233
685e757e08ecde81bd5ca285,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,10,grand-westkendall,stage_2_fail,71.7,69,65,2025-06-26T12:00:03.000Z,2025-06-26T15:58:53.000Z,238.8
685e757e08ecde81bd5ca2a6,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,easy-commerce,stage_1_fail,71.4,70,58,2025-06-26T14:39:35.000Z,2025-06-26T15:49:47.000Z,70.2
685e757e08ecde81bd5ca2b3,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,corp-bangor,stage_1_fail,70.5,70,53,2025-06-26T14:26:26.000Z,2025-06-26T14:50:00.000Z,23.6
685e757e08ecde81bd5ca2bd,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,9,gwth-elkton,stage_2_fail,75.7,70,79,2025-06-26T12:00:02.000Z,2025-06-26T15:59:41.000Z,239.7
685e757e08ecde81bd5ca2c5,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,gwth-hillendale,stage_1_fail,70.5,70,60,2025-06-26T12:00:01.000Z,2025-06-26T15:59:40.000Z,239.7
685e757e08ecde81bd5ca2d6,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,9,gwth-seatpleasant,stage_2_fail,73.7,73,78,2025-06-26T12:57:58.000Z,2025-06-26T15:49:03.000Z,171.1
685e757e08ecde81bd5ca2df,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,core-dedham,stage_2_fail,72.3,70,73,2025-06-26T12:00:24.000Z,2025-06-26T15:59:44.000Z,239.3
685e757e08ecde81bd5ca2fc,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,epic-bloomfieldtwp,stage_1_fail,72.6,72,58,2025-06-26T12:00:29.000Z,2025-06-26T15:58:17.000Z,237.8
685e757e08ecde81bd5ca2fd,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,epic-chesterfield,stage_1_fail,72.3,72,59,2025-06-26T12:01:06.000Z,2025-06-26T15:58:01.000Z,236.9
685e757e08ecde81bd5ca30b,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,epic-detroit,stage_2_fail,88.7,68,75,2025-06-26T12:00:19.000Z,2025-06-26T15:59:46.000Z,239.4
685e757e08ecde81bd5ca30e,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,epic-gardencity,stage_2_fail,72.3,72,68,2025-06-26T12:00:38.000Z,2025-06-26T15:56:38.000Z,236
