_id,createdAt,failedAt,failedAtDate,unitNumber,hostName,failureReason,currentTemp,setpointTemp,minSupplyTemp,runStartTime,runEndTime,runDurationMin
685e757e08ecde81bd5ca32b,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,epic-plymouth,stage_1_fail,71.4,72,66,2025-06-26T12:00:26.000Z,2025-06-26T15:49:45.000Z,229.3
685e757e08ecde81bd5ca332,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,7,epic-redford,stage_1_fail,70.2,69,63,2025-06-26T14:20:52.000Z,2025-06-26T15:59:47.000Z,98.9
685e757e08ecde81bd5ca353,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,epic-wayne,stage_2_fail,75.7,72,71,2025-06-26T12:00:15.000Z,2025-06-26T15:58:15.000Z,238
685e757e08ecde81bd5ca355,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,epic-westland,stage_1_fail,70.5,70,55,2025-06-26T12:00:16.000Z,2025-06-26T15:59:32.000Z,239.3
685e757e08ecde81bd5ca35a,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,epic-wyoming,stage_1_fail,73,72,61,2025-06-26T14:24:17.000Z,2025-06-26T15:54:28.000Z,90.2
685e757e08ecde81bd5ca35b,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,epic-wyoming,stage_2_fail,73.2,72,67,2025-06-26T12:00:43.000Z,2025-06-26T15:57:13.000Z,236.5
685e757e08ecde81bd5ca360,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,jp-byron,stage_2_fail,77,71,76,2025-06-26T12:00:08.000Z,2025-06-26T15:59:39.000Z,239.5
685e757e08ecde81bd5ca366,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,corp-concord,stage_1_fail,71.1,70,124,2025-06-26T15:39:37.000Z,2025-06-26T15:48:30.000Z,8.9
685e757e08ecde81bd5ca36f,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,corp-nashua-coliseum,stage_2_fail,73.5,70,70,2025-06-26T12:00:18.000Z,2025-06-26T15:49:35.000Z,229.3
685e757e08ecde81bd5ca380,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,corp-walltownship,stage_1_fail,70.2,70,55,2025-06-26T12:16:44.000Z,2025-06-26T13:54:29.000Z,97.8
685e757e08ecde81bd5ca381,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,7,grand-rockaway,stage_2_fail,71.4,72,74,2025-06-26T12:00:01.000Z,2025-06-26T15:46:43.000Z,226.7
685e757e08ecde81bd5ca387,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,corp-carleplace2,stage_1_fail,71.2,70,44,2025-06-26T12:00:02.000Z,2025-06-26T15:59:59.000Z,239.9
685e757e08ecde81bd5ca392,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,corp-kingston,stage_2_fail,71.9,70,45,2025-06-26T15:13:01.000Z,2025-06-26T15:25:43.000Z,12.7
685e757e08ecde81bd5ca3b2,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,nat-lenoir,stage_2_fail,70.7,68,64,2025-06-26T12:00:12.000Z,2025-06-26T15:58:58.000Z,238.8
685e757e08ecde81bd5ca3ce,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,corp-pittston,stage_1_fail,70.8,70,61,2025-06-26T12:14:12.000Z,2025-06-26T15:59:28.000Z,225.3
685e757e08ecde81bd5ca3e3,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,nat-chestnut,stage_2_fail,69.4,70,76,2025-06-26T15:54:45.000Z,2025-06-26T15:58:31.000Z,3.8
685e757e08ecde81bd5ca3fa,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,8,nat-marketst,stage_2_fail,76.5,68,76,2025-06-26T12:02:01.000Z,2025-06-26T15:59:46.000Z,237.8
685e757e08ecde81bd5ca26b,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,easy-venice,stage_2_fail,74.6,70,80,2025-06-26T12:00:02.000Z,2025-06-26T15:59:56.000Z,239.9
685e757e08ecde81bd5ca27d,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,grand-miamilakes,stage_1_fail,72.3,72,58,2025-06-26T12:00:15.000Z,2025-06-26T15:55:28.000Z,235.2
685e757e08ecde81bd5ca29a,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,alder-roswell,stage_1_fail,71.6,71,61,2025-06-26T14:47:57.000Z,2025-06-26T15:58:49.000Z,70.9
685e757e08ecde81bd5ca2ac,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,blackduck-montgomery,stage_2_fail,74.5,68,83,2025-06-26T12:00:11.000Z,2025-06-26T15:59:58.000Z,239.8
685e757e08ecde81bd5ca2ad,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,blackduck-mundelein,stage_2_fail,72.3,70,59,2025-06-26T12:41:55.000Z,2025-06-26T15:59:16.000Z,197.3
685e757e08ecde81bd5ca2c9,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,gwth-oxonhill,stage_2_fail,71.4,71,63,2025-06-26T15:33:09.000Z,2025-06-26T15:57:04.000Z,23.9
685e757e08ecde81bd5ca2d4,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,7,gwth-seatpleasant,stage_2_fail,80.6,70,75,2025-06-26T12:00:09.000Z,2025-06-26T15:59:34.000Z,239.4
685e757e08ecde81bd5ca2d7,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,10,gwth-seatpleasant,stage_2_fail,73.2,72,68,2025-06-26T12:00:28.000Z,2025-06-26T15:54:11.000Z,233.7
685e757e08ecde81bd5ca2d8,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,gwth-silversprings,stage_2_fail,71.6,70,74,2025-06-26T12:00:55.000Z,2025-06-26T15:59:58.000Z,239.1
685e757e08ecde81bd5ca2ea,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,core-sturbridge,stage_2_fail,70.7,70,71,2025-06-26T12:00:14.000Z,2025-06-26T15:54:25.000Z,234.2
685e757e08ecde81bd5ca2f6,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,8,gymit-cambridge,stage_2_fail,68,68,65,2025-06-26T15:36:27.000Z,2025-06-26T15:58:37.000Z,22.2
685e757e08ecde81bd5ca30f,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,epic-gardencity,stage_1_fail,72.6,72,68,2025-06-26T12:00:00.000Z,2025-06-26T15:59:42.000Z,239.7
685e757e08ecde81bd5ca320,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,8,epic-midland,stage_1_fail,73.9,72,75,2025-06-26T12:00:25.000Z,2025-06-26T15:59:31.000Z,239.1
685e757e08ecde81bd5ca344,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,10,epic-sterlingheights,stage_1_fail,72.5,72,59,2025-06-26T12:00:27.000Z,2025-06-26T15:54:14.000Z,233.8
685e757e08ecde81bd5ca346,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,epic-troy,stage_2_fail,75,71,72,2025-06-26T12:00:29.000Z,2025-06-26T15:58:06.000Z,237.6
685e757e08ecde81bd5ca34a,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,epic-utica,stage_1_fail,72.3,72,67,2025-06-26T12:00:46.000Z,2025-06-26T15:59:58.000Z,239.2
685e757e08ecde81bd5ca357,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,epic-woodhaven,stage_1_fail,72.6,72,57,2025-06-26T12:00:34.000Z,2025-06-26T15:56:45.000Z,236.2
685e757e08ecde81bd5ca36e,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,corp-nashua-281dwh,stage_1_fail,68.7,68,71,2025-06-26T12:05:51.000Z,2025-06-26T15:49:57.000Z,224.1
685e757e08ecde81bd5ca378,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,corp-freehold,stage_1_fail,68.6,68,68,2025-06-26T14:53:28.000Z,2025-06-26T15:32:06.000Z,38.6
685e757e08ecde81bd5ca379,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,corp-hazlet,stage_2_fail,74.1,70,74,2025-06-26T12:00:29.000Z,2025-06-26T15:58:57.000Z,238.5
685e757e08ecde81bd5ca383,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,corp-babylon,stage_2_fail,71.7,70,74,2025-06-26T12:00:14.000Z,2025-06-26T15:59:00.000Z,238.8
685e757e08ecde81bd5ca389,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,corp-greenlawn,stage_1_fail,69.6,70,65,2025-06-26T12:00:18.000Z,2025-06-26T15:44:03.000Z,223.8
685e757e08ecde81bd5ca3a9,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,corp-westbabylon,stage_1_fail,69.4,70,65,2025-06-26T14:52:38.000Z,2025-06-26T15:40:40.000Z,48
685e757e08ecde81bd5ca3b8,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,epic-holland,stage_1_fail,72.5,72,77,2025-06-26T13:34:14.000Z,2025-06-26T13:43:48.000Z,9.6
685e757e08ecde81bd5ca3c8,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,corp-erie,stage_2_fail,75.5,68,74,2025-06-26T12:00:34.000Z,2025-06-26T15:51:47.000Z,231.2
685e757e08ecde81bd5ca3e5,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,nat-doylestown,stage_2_fail,72.5,70,83,2025-06-26T15:58:19.000Z,2025-06-26T15:59:56.000Z,1.6
685e757e08ecde81bd5ca3f4,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,nat-lansdale,stage_2_fail,71.9,70,65,2025-06-26T12:00:46.000Z,2025-06-26T15:57:54.000Z,237.1
685e757e08ecde81bd5ca3f7,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,nat-marketst,stage_2_fail,78.1,70,74,2025-06-26T12:01:29.000Z,2025-06-26T15:59:14.000Z,237.8
685e757e08ecde81bd5ca3f9,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,7,nat-marketst,stage_2_fail,75.5,68,75,2025-06-26T12:01:53.000Z,2025-06-26T15:55:10.000Z,233.3
685e757e08ecde81bd5ca3fb,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,9,nat-marketst,stage_2_fail,77,68,76,2025-06-26T12:02:09.000Z,2025-06-26T15:59:56.000Z,237.8
685e757e08ecde81bd5ca3fc,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,10,nat-marketst,stage_2_fail,75.4,68,74,2025-06-26T12:00:07.000Z,2025-06-26T15:57:50.000Z,237.7
685e757e08ecde81bd5ca401,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,20,nat-marketst,stage_2_fail,79.9,68,78,2025-06-26T12:01:00.000Z,2025-06-26T15:41:54.000Z,220.9
685e757e08ecde81bd5ca40f,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,core-lincoln,stage_1_fail,69.9,70,67,2025-06-26T13:54:02.000Z,2025-06-26T15:51:17.000Z,117.2
685e757e08ecde81bd5ca410,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,core-northprovidence,stage_2_fail,71.2,71,63,2025-06-26T13:30:39.000Z,2025-06-26T15:57:09.000Z,146.5
685e757e08ecde81bd5ca416,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,core-wakefield,stage_1_fail,72.7,72,68,2025-06-26T12:00:36.000Z,2025-06-26T15:54:50.000Z,234.2
685e757e08ecde81bd5ca418,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,7,sealit-coventry,stage_2_fail,69.8,70,64,2025-06-26T15:32:26.000Z,2025-06-26T15:59:56.000Z,27.5
685e757e08ecde81bd5ca240,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,corp-walnutcreek,stage_2_fail,71.2,68,73,2025-06-26T12:00:55.000Z,2025-06-26T15:56:10.000Z,235.2
685e757e08ecde81bd5ca259,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,9,corp-christiana,stage_2_fail,69.3,70,69,2025-06-26T15:38:10.000Z,2025-06-26T15:49:56.000Z,11.8
685e757e08ecde81bd5ca260,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,easy-bonita-springs,stage_2_fail,71.6,70,73,2025-06-26T15:44:54.000Z,2025-06-26T15:58:39.000Z,13.8
685e757e08ecde81bd5ca26d,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,grand-hialeah2,stage_2_fail,72.1,71,67,2025-06-26T14:24:08.000Z,2025-06-26T15:56:41.000Z,92.5
685e757e08ecde81bd5ca280,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,grand-plantation,stage_2_fail,70.4,69,75,2025-06-26T12:00:38.000Z,2025-06-26T15:58:00.000Z,237.4
685e757e08ecde81bd5ca291,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,alder-greenbriar,stage_2_fail,72.5,71,70,2025-06-26T12:00:09.000Z,2025-06-26T15:58:38.000Z,238.5
685e757e08ecde81bd5ca299,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,alder-roswell,stage_1_fail,71.6,71,62,2025-06-26T12:13:21.000Z,2025-06-26T15:54:00.000Z,220.7
685e757e08ecde81bd5ca29b,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,alder-sandysprings,stage_2_fail,71.6,70,68,2025-06-26T15:43:39.000Z,2025-06-26T15:55:52.000Z,12.2
685e757e08ecde81bd5ca2a7,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,10,easy-cornelia,stage_2_fail,69.9,69,0,2025-06-26T14:40:24.000Z,2025-06-26T15:58:09.000Z,77.8
685e757e08ecde81bd5ca304,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,epic-commerce-twp,stage_1_fail,72.6,72,68,2025-06-26T12:00:48.000Z,2025-06-26T15:59:59.000Z,239.2
685e757e08ecde81bd5ca30d,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,epic-fortgratiot,stage_1_fail,70.7,70,55,2025-06-26T12:00:09.000Z,2025-06-26T15:57:53.000Z,237.7
685e757e08ecde81bd5ca317,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,epic-kentwood,stage_2_fail,73,72,73,2025-06-26T15:59:11.000Z,2025-06-26T15:59:11.000Z,0
685e757e08ecde81bd5ca323,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,epic-mt,stage_1_fail,73,72,66,2025-06-26T12:00:07.000Z,2025-06-26T15:55:45.000Z,235.6
685e757e08ecde81bd5ca331,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,epic-redford,stage_2_fail,70.3,69,61,2025-06-26T15:19:46.000Z,2025-06-26T15:53:43.000Z,34
685e757e08ecde81bd5ca337,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,epic-royaloak,stage_1_fail,72.5,72,69,2025-06-26T12:00:16.000Z,2025-06-26T15:53:55.000Z,233.7
685e757e08ecde81bd5ca33a,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,epic-shelby,stage_1_fail,73,72,61,2025-06-26T14:31:00.000Z,2025-06-26T15:57:24.000Z,86.4
685e757e08ecde81bd5ca358,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,epic-woodhaven,stage_2_fail,73.4,72,74,2025-06-26T12:00:05.000Z,2025-06-26T15:59:37.000Z,239.5
685e757e08ecde81bd5ca368,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,corp-concord,stage_2_fail,66.4,67,56,2025-06-26T15:04:12.000Z,2025-06-26T15:14:33.000Z,10.3
685e757e08ecde81bd5ca399,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,corp-levittown,stage_2_fail,68.5,68,66,2025-06-26T14:40:31.000Z,2025-06-26T15:58:03.000Z,77.5
685e757e08ecde81bd5ca3a3,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,corp-poughkeepsie,stage_2_fail,73.7,70,74,2025-06-26T12:00:19.000Z,2025-06-26T15:54:53.000Z,234.6
685e757e08ecde81bd5ca3a6,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,8,corp-stonybrook,stage_2_fail,72,70,76,2025-06-26T12:00:48.000Z,2025-06-26T15:54:50.000Z,234
685e757e08ecde81bd5ca3c3,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,8,easy-stcatharines,stage_2_fail,71.4,70,0,2025-06-26T12:11:22.000Z,2025-06-26T15:54:55.000Z,223.6
685e757e08ecde81bd5ca3c4,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,bravofit-beaverton,stage_2_fail,70.3,68,70,2025-06-26T12:00:23.000Z,2025-06-26T15:58:21.000Z,238
685e757e08ecde81bd5ca3d1,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,corp-pottstown,stage_2_fail,69.9,68,63,2025-06-26T12:00:22.000Z,2025-06-26T15:59:39.000Z,239.3
685e757e08ecde81bd5ca3d5,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,corp-wilkes-barre,stage_1_fail,70.5,70,56,2025-06-26T12:00:21.000Z,2025-06-26T15:59:22.000Z,239
685e757e08ecde81bd5ca3ea,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,nat-elizabethtown,stage_2_fail,71.9,70,67,2025-06-26T12:00:06.000Z,2025-06-26T15:59:34.000Z,239.5
685e757e08ecde81bd5ca3ee,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,7,nat-enola,stage_2_fail,72.5,70,71,2025-06-26T12:00:09.000Z,2025-06-26T15:52:37.000Z,232.5
685e757e08ecde81bd5ca3f0,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,nat-hershey,stage_2_fail,73,70,67,2025-06-26T12:00:09.000Z,2025-06-26T15:58:39.000Z,238.5
685e757e08ecde81bd5ca3f3,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,nat-jamison,stage_2_fail,72.6,66,79,2025-06-26T12:00:29.000Z,2025-06-26T15:56:00.000Z,235.5
685e757e08ecde81bd5ca3f6,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,nat-marketst,stage_2_fail,74.3,68,75,2025-06-26T12:01:21.000Z,2025-06-26T15:56:51.000Z,235.5
685e757e08ecde81bd5ca420,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,base-siouxfalls,stage_2_fail,73.2,70,66,2025-06-26T12:00:14.000Z,2025-06-26T15:59:31.000Z,239.3
685e757e08ecde81bd5ca24a,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,grand-santamaria,stage_2_fail,80,69,74,2025-06-26T12:00:26.000Z,2025-06-26T15:59:22.000Z,238.9
685e757e08ecde81bd5ca24e,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,base-coloradosprings,stage_1_fail,70.1,70,58,2025-06-26T13:11:12.000Z,2025-06-26T15:59:19.000Z,168.1
685e757e08ecde81bd5ca262,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,easy-bonita-springs,stage_2_fail,73.4,70,76,2025-06-26T12:00:17.000Z,2025-06-26T15:56:52.000Z,236.6
685e757e08ecde81bd5ca263,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,8,easy-bonita-springs,stage_1_fail,69.4,70,78,2025-06-26T15:36:18.000Z,2025-06-26T15:48:53.000Z,12.6
685e757e08ecde81bd5ca26c,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,grand-cutlerbay,stage_1_fail,71,71,66,2025-06-26T12:00:30.000Z,2025-06-26T15:56:16.000Z,235.8
685e757e08ecde81bd5ca28f,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,9,alder-brookhaven,stage_2_fail,68.5,70,75,2025-06-26T15:52:20.000Z,2025-06-26T15:58:47.000Z,6.5
685e757e08ecde81bd5ca290,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,alder-greenbriar,stage_2_fail,72.7,72,71,2025-06-26T15:00:43.000Z,2025-06-26T15:52:33.000Z,51.8
685e757e08ecde81bd5ca293,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,9,alder-greenbriar,stage_2_fail,72.3,71,64,2025-06-26T15:08:43.000Z,2025-06-26T15:34:50.000Z,26.1
685e757e08ecde81bd5ca2a5,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,easy-commerce,stage_2_fail,73.5,70,81,2025-06-26T12:00:10.000Z,2025-06-26T15:49:39.000Z,229.5
685e757e08ecde81bd5ca2cf,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,10,gwth-perryhall,stage_1_fail,69.8,70,68,2025-06-26T12:00:52.000Z,2025-06-26T15:56:53.000Z,236
685e757e08ecde81bd5ca2ed,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,core-sturbridge,stage_1_fail,70.3,70,49,2025-06-26T12:00:35.000Z,2025-06-26T15:59:46.000Z,239.2
685e757e08ecde81bd5ca2fa,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,7,epic-auburnhills,stage_1_fail,72.8,72,55,2025-06-26T12:00:23.000Z,2025-06-26T15:59:02.000Z,238.7
685e757e08ecde81bd5ca32a,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,epic-oakpark,stage_1_fail,72.1,72,67,2025-06-26T12:00:02.000Z,2025-06-26T15:59:38.000Z,239.6
685e757e08ecde81bd5ca361,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,jp-grandhaven,stage_2_fail,71.9,71,53,2025-06-26T15:05:37.000Z,2025-06-26T15:59:12.000Z,53.6
685e757e08ecde81bd5ca37a,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,corp-jackson,stage_1_fail,70.8,70,77,2025-06-26T14:53:39.000Z,2025-06-26T15:59:56.000Z,66.3
685e757e08ecde81bd5ca38f,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,corp-hudson,stage_2_fail,72.5,70,67,2025-06-26T12:00:12.000Z,2025-06-26T15:59:51.000Z,239.7
685e757e08ecde81bd5ca391,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,corp-kingston,stage_2_fail,75.3,70,71,2025-06-26T12:05:16.000Z,2025-06-26T15:59:36.000Z,234.3
685e757e08ecde81bd5ca3af,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,7,nat-greensboro4,stage_1_fail,72.9,70,54,2025-06-26T14:14:34.000Z,2025-06-26T15:59:27.000Z,104.9
685e757e08ecde81bd5ca3bc,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,epic-toledo1,stage_2_fail,73.7,72,75,2025-06-26T12:00:10.000Z,2025-06-26T15:59:21.000Z,239.2
685e757e08ecde81bd5ca3be,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,corp-brampton,stage_2_fail,68.5,68,57,2025-06-26T15:22:12.000Z,2025-06-26T15:59:30.000Z,37.3
685e757e08ecde81bd5ca3c2,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,7,easy-stcatharines,stage_2_fail,71.2,70,0,2025-06-26T12:11:13.000Z,2025-06-26T15:54:46.000Z,223.6
685e757e08ecde81bd5ca3ca,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,corp-hanover,stage_1_fail,72.3,70,62,2025-06-26T12:32:09.000Z,2025-06-26T15:17:33.000Z,165.4
685e757e08ecde81bd5ca3d7,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,corp-wilkes-barre,stage_1_fail,70.3,70,58,2025-06-26T12:00:35.000Z,2025-06-26T15:57:44.000Z,237.2
685e757e08ecde81bd5ca3ec,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,nat-enola,stage_2_fail,72.5,70,74,2025-06-26T12:00:34.000Z,2025-06-26T15:58:31.000Z,237.9
685e757e08ecde81bd5ca405,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,25,nat-marketst,stage_2_fail,79.4,68,76,2025-06-26T12:00:19.000Z,2025-06-26T15:19:14.000Z,198.9
685e757e08ecde81bd5ca414,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,core-wakefield,stage_1_fail,69.4,70,58,2025-06-26T12:21:42.000Z,2025-06-26T15:24:00.000Z,182.3
685e757e08ecde81bd5ca41d,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,lev-irmo,stage_2_fail,71.5,72,65,2025-06-26T15:53:09.000Z,2025-06-26T15:59:30.000Z,6.3
685e757e08ecde81bd5ca238,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,corp-eastoakland,stage_2_fail,69.2,68,69,2025-06-26T12:00:50.000Z,2025-06-26T15:57:57.000Z,237.1
685e757e08ecde81bd5ca246,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,8,grand-clovis,stage_2_fail,68.5,68,65,2025-06-26T15:23:54.000Z,2025-06-26T15:59:25.000Z,35.5
685e757e08ecde81bd5ca248,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,grand-madera,stage_1_fail,73.5,72,59,2025-06-26T12:00:13.000Z,2025-06-26T15:50:04.000Z,229.8
685e757e08ecde81bd5ca258,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,7,gengras-volvo2,stage_2_fail,71.8,72,70,2025-06-26T14:47:38.000Z,2025-06-26T15:48:46.000Z,61.1
685e757e08ecde81bd5ca25d,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,corp-wilmington-f,stage_2_fail,72.8,70,77,2025-06-26T12:00:09.000Z,2025-06-26T15:58:36.000Z,238.4
685e757e08ecde81bd5ca264,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,easy-clevelandave,stage_2_fail,75.5,70,78,2025-06-26T12:00:01.000Z,2025-06-26T15:59:38.000Z,239.6
685e757e08ecde81bd5ca276,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,grand-lauderhill,stage_1_fail,71.4,71,58,2025-06-26T12:00:00.000Z,2025-06-26T15:58:57.000Z,238.9
685e757e08ecde81bd5ca279,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,grand-miamigardens,stage_1_fail,72.1,72,66,2025-06-26T12:00:20.000Z,2025-06-26T15:23:27.000Z,203.1
685e757e08ecde81bd5ca27b,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,7,grand-miamigardens,stage_2_fail,72.6,72,81,2025-06-26T14:08:09.000Z,2025-06-26T15:58:08.000Z,110
685e757e08ecde81bd5ca2a2,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,blackduck-dawsonville,stage_1_fail,69.7,70,60,2025-06-26T12:00:41.000Z,2025-06-26T15:55:39.000Z,235
685e757e08ecde81bd5ca2c7,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,gwth-hillendale,stage_1_fail,70.1,70,65,2025-06-26T12:00:32.000Z,2025-06-26T15:58:42.000Z,238.2
685e757e08ecde81bd5ca2dd,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,core-brockton-westgate,stage_1_fail,71.4,70,69,2025-06-26T12:00:23.000Z,2025-06-26T15:59:58.000Z,239.6
685e757e08ecde81bd5ca2ec,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,core-sturbridge,stage_1_fail,69.9,70,63,2025-06-26T12:07:37.000Z,2025-06-26T15:51:47.000Z,224.2
685e757e08ecde81bd5ca313,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,8,epic-grandrapids2,stage_2_fail,73.2,72,71,2025-06-26T12:00:03.000Z,2025-06-26T15:59:16.000Z,239.2
685e757e08ecde81bd5ca31f,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,7,epic-midland,stage_1_fail,72.3,73,78,2025-06-26T15:14:43.000Z,2025-06-26T15:52:21.000Z,37.6
685e757e08ecde81bd5ca362,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,7,jp-grandhaven,stage_1_fail,70.5,71,70,2025-06-26T15:25:23.000Z,2025-06-26T15:58:44.000Z,33.4
685e757e08ecde81bd5ca363,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,base-crystal,stage_1_fail,70.6,70,70,2025-06-26T12:00:08.000Z,2025-06-26T15:57:51.000Z,237.7
685e757e08ecde81bd5ca365,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,corp-concord,stage_1_fail,67.3,68,52,2025-06-26T15:13:42.000Z,2025-06-26T15:52:46.000Z,39.1
685e757e08ecde81bd5ca367,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,corp-concord,stage_1_fail,135.8,68,132,2025-06-26T14:24:24.000Z,2025-06-26T15:05:46.000Z,41.4
685e757e08ecde81bd5ca36a,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,corp-hooksett,stage_2_fail,69.2,68,67,2025-06-26T12:00:02.000Z,2025-06-26T15:59:31.000Z,239.5
685e757e08ecde81bd5ca36c,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,corp-manchester-eddy,stage_2_fail,68.7,68,49,2025-06-26T13:52:14.000Z,2025-06-26T14:33:29.000Z,41.2
685e757e08ecde81bd5ca385,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,corp-bayshore,stage_2_fail,71.3,70,58,2025-06-26T14:15:26.000Z,2025-06-26T15:59:48.000Z,104.4
685e757e08ecde81bd5ca3d3,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,corp-pottstown,stage_1_fail,69.1,68,57,2025-06-26T12:00:34.000Z,2025-06-26T15:58:37.000Z,238.1
685e757e08ecde81bd5ca3f1,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,nat-hershey,stage_2_fail,71,70,68,2025-06-26T13:37:55.000Z,2025-06-26T15:59:28.000Z,141.6
685e757e08ecde81bd5ca25c,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,corp-wilmington-f,stage_2_fail,75.2,70,83,2025-06-26T12:00:02.000Z,2025-06-26T15:57:26.000Z,237.4
685e757e08ecde81bd5ca265,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,easy-goldengate,stage_1_fail,71.4,72,69,2025-06-26T13:38:57.000Z,2025-06-26T14:39:25.000Z,60.5
685e757e08ecde81bd5ca282,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,grand-west-pembrokepines,stage_1_fail,70.5,70,59,2025-06-26T12:00:27.000Z,2025-06-26T15:51:01.000Z,230.6
685e757e08ecde81bd5ca288,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,alder-atlantamlk,stage_2_fail,71.5,71,63,2025-06-26T12:00:32.000Z,2025-06-26T16:00:00.000Z,239.5
685e757e08ecde81bd5ca29d,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,8,alder-sandysprings,stage_2_fail,108.5,70,103,2025-06-26T14:50:11.000Z,2025-06-26T15:54:47.000Z,64.6
685e757e08ecde81bd5ca2a1,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,blackduck-dawsonville,stage_1_fail,69.4,70,58,2025-06-26T14:11:15.000Z,2025-06-26T15:42:24.000Z,91.2
685e757e08ecde81bd5ca2d3,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,gwth-seatpleasant,stage_2_fail,77.5,73,80,2025-06-26T12:00:34.000Z,2025-06-26T15:39:07.000Z,218.6
685e757e08ecde81bd5ca2e0,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,7,core-fallriver2,stage_2_fail,71.3,72,68,2025-06-26T15:39:50.000Z,2025-06-26T15:52:47.000Z,12.9
685e757e08ecde81bd5ca309,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,epic-detroit,stage_2_fail,73.2,73,60,2025-06-26T12:08:52.000Z,2025-06-26T15:56:08.000Z,227.3
685e757e08ecde81bd5ca32e,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,epic-redford,stage_2_fail,70.5,69,73,2025-06-26T12:54:09.000Z,2025-06-26T15:59:20.000Z,185.2
685e757e08ecde81bd5ca334,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,epic-royaloak,stage_1_fail,72.5,72,66,2025-06-26T12:33:06.000Z,2025-06-26T13:03:37.000Z,30.5
685e757e08ecde81bd5ca34e,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,epic-warren,stage_1_fail,72.6,72,58,2025-06-26T12:00:47.000Z,2025-06-26T15:57:31.000Z,236.7
685e757e08ecde81bd5ca356,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,epic-westland,stage_1_fail,70.3,70,56,2025-06-26T12:00:36.000Z,2025-06-26T15:59:53.000Z,239.3
685e757e08ecde81bd5ca369,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,corp-goffstown,stage_2_fail,69.4,70,71,2025-06-26T14:34:30.000Z,2025-06-26T14:37:54.000Z,3.4
685e757e08ecde81bd5ca39e,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,corp-merrick,stage_1_fail,68.5,68,50,2025-06-26T15:15:58.000Z,2025-06-26T15:59:57.000Z,44
685e757e08ecde81bd5ca39f,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,corp-middletown-2,stage_1_fail,70.3,70,71,2025-06-26T15:15:05.000Z,2025-06-26T15:58:37.000Z,43.5
685e757e08ecde81bd5ca3a0,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,corp-newburgh,stage_1_fail,72.5,72,56,2025-06-26T12:00:31.000Z,2025-06-26T15:15:32.000Z,195
685e757e08ecde81bd5ca3ae,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,nat-greensboro4,stage_2_fail,71.2,70,69,2025-06-26T14:15:44.000Z,2025-06-26T15:58:59.000Z,103.2
685e757e08ecde81bd5ca3b7,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,nat-rockingham,stage_2_fail,73.6,70,0,2025-06-26T12:00:46.000Z,2025-06-26T15:58:49.000Z,238.1
685e757e08ecde81bd5ca3b9,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,7,epic-holland,stage_2_fail,73.2,72,74,2025-06-26T12:00:48.000Z,2025-06-26T15:59:22.000Z,238.6
685e757e08ecde81bd5ca3ba,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,7,epic-maumee,stage_1_fail,70.5,70,69,2025-06-26T12:00:03.000Z,2025-06-26T12:50:29.000Z,50.4
685e757e08ecde81bd5ca3bd,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,epic-toledo1,stage_1_fail,72.5,72,64,2025-06-26T12:00:23.000Z,2025-06-26T15:58:48.000Z,238.4
685e757e08ecde81bd5ca3bf,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,corp-brampton,stage_1_fail,68.5,68,57,2025-06-26T12:00:23.000Z,2025-06-26T15:58:00.000Z,237.6
685e757e08ecde81bd5ca412,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,core-rumford,stage_1_fail,72.3,72,61,2025-06-26T12:00:18.000Z,2025-06-26T15:59:17.000Z,239
685e757e08ecde81bd5ca419,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,9,sealit-woonsocket,stage_2_fail,71.3,70,69,2025-06-26T12:00:03.000Z,2025-06-26T15:59:51.000Z,239.8
685e757e08ecde81bd5ca41a,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,hamricks-northaugusta,stage_2_fail,73,70,77,2025-06-26T12:00:08.000Z,2025-06-26T15:59:09.000Z,239
685e757e08ecde81bd5ca41b,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,hamricks-northaugusta,stage_2_fail,72.1,70,67,2025-06-26T12:00:22.000Z,2025-06-26T15:59:23.000Z,239
685e757e08ecde81bd5ca233,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,7,base-cathedralcity,stage_1_fail,73,72,60,2025-06-26T12:00:10.000Z,2025-06-26T15:59:39.000Z,239.5
685e757e08ecde81bd5ca235,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,base-victorville,stage_2_fail,78.4,70,79,2025-06-26T12:00:14.000Z,2025-06-26T15:59:50.000Z,239.6
685e757e08ecde81bd5ca23a,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,corp-eastoakland,stage_1_fail,68.5,68,69,2025-06-26T15:10:56.000Z,2025-06-26T15:34:37.000Z,23.7
685e757e08ecde81bd5ca24c,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,grand-turlock,stage_1_fail,73.2,72,60,2025-06-26T12:00:29.000Z,2025-06-26T15:52:33.000Z,232.1
685e757e08ecde81bd5ca284,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,9,grand-westkendall,stage_1_fail,68.6,69,65,2025-06-26T12:49:16.000Z,2025-06-26T15:56:28.000Z,187.2
685e757e08ecde81bd5ca297,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,alder-plaza,stage_2_fail,74.2,71,74,2025-06-26T12:00:41.000Z,2025-06-26T15:59:27.000Z,238.8
685e757e08ecde81bd5ca29c,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,alder-sandysprings,stage_1_fail,70.7,70,60,2025-06-26T12:00:47.000Z,2025-06-26T15:59:09.000Z,238.4
685e757e08ecde81bd5ca29f,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,alder-unioncity,stage_2_fail,73.3,71,67,2025-06-26T12:00:27.000Z,2025-06-26T15:59:30.000Z,239.1
685e757e08ecde81bd5ca2a8,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,11,easy-cornelia,stage_1_fail,69.2,69,0,2025-06-26T14:42:52.000Z,2025-06-26T15:48:05.000Z,65.2
685e757e08ecde81bd5ca2be,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,gwth-ellicott,stage_1_fail,70.3,70,70,2025-06-26T12:00:28.000Z,2025-06-26T15:59:32.000Z,239.1
685e757e08ecde81bd5ca2cb,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,gwth-pennstation,stage_2_fail,68.3,65,62,2025-06-26T12:00:25.000Z,2025-06-26T15:31:29.000Z,211.1
685e757e08ecde81bd5ca2da,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,15,gwth-silversprings,stage_2_fail,70,70,68,2025-06-26T14:38:49.000Z,2025-06-26T15:55:30.000Z,76.7
685e757e08ecde81bd5ca2e2,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,core-franklin,stage_1_fail,70.1,70,62,2025-06-26T15:14:23.000Z,2025-06-26T15:59:44.000Z,45.4
685e757e08ecde81bd5ca2f5,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,gymit-cambridge,stage_2_fail,69.3,70,47,2025-06-26T13:15:17.000Z,2025-06-26T13:21:02.000Z,5.8
685e757e08ecde81bd5ca311,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,epic-grandrapids,stage_1_fail,71.2,70,57,2025-06-26T12:00:17.000Z,2025-06-26T15:59:36.000Z,239.3
685e757e08ecde81bd5ca31b,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,epic-lakeorion,stage_1_fail,73.2,72,56,2025-06-26T12:00:51.000Z,2025-06-26T15:59:23.000Z,238.5
685e757e08ecde81bd5ca31e,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,epic-livonia5,stage_1_fail,72.6,72,66,2025-06-26T12:00:29.000Z,2025-06-26T15:57:29.000Z,237
685e757e08ecde81bd5ca327,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,epic-oakpark,stage_1_fail,72.8,72,68,2025-06-26T12:00:31.000Z,2025-06-26T15:59:17.000Z,238.8
685e757e08ecde81bd5ca354,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,epic-westland,stage_1_fail,70.3,70,63,2025-06-26T12:00:10.000Z,2025-06-26T15:59:25.000Z,239.2
685e757e08ecde81bd5ca35c,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,7,epic-wyoming,stage_1_fail,72.8,72,67,2025-06-26T12:00:17.000Z,2025-06-26T15:59:19.000Z,239
685e757e08ecde81bd5ca35e,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,jp-alpine,stage_2_fail,66.9,71,108,2025-06-26T15:52:37.000Z,2025-06-26T15:53:48.000Z,1.2
685e757e08ecde81bd5ca376,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,corp-edison,stage_1_fail,69,68,57,2025-06-26T12:00:15.000Z,2025-06-26T15:57:44.000Z,237.5
685e757e08ecde81bd5ca38e,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,10,corp-hicksville,stage_1_fail,69.6,70,66,2025-06-26T12:20:10.000Z,2025-06-26T15:14:41.000Z,174.5
685e757e08ecde81bd5ca390,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,8,corp-hudson,stage_1_fail,70.7,70,65,2025-06-26T14:31:58.000Z,2025-06-26T15:59:31.000Z,87.5
685e757e08ecde81bd5ca394,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,8,corp-kingston,stage_1_fail,70.5,70,69,2025-06-26T12:05:39.000Z,2025-06-26T15:59:58.000Z,234.3
685e757e08ecde81bd5ca39c,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,7,corp-medford,stage_2_fail,71,70,75,2025-06-26T12:00:27.000Z,2025-06-26T15:59:18.000Z,238.8
685e757e08ecde81bd5ca3a2,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,corp-portjefferson,stage_1_fail,70.8,68,61,2025-06-26T15:02:27.000Z,2025-06-26T15:59:32.000Z,57.1
685e757e08ecde81bd5ca3a5,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,corp-selden,stage_1_fail,70.2,70,65,2025-06-26T12:00:22.000Z,2025-06-26T15:53:20.000Z,233
685e757e08ecde81bd5ca3c6,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,9,bravofit-milwaukie,stage_1_fail,70.7,70,69,2025-06-26T12:00:49.000Z,2025-06-26T15:49:01.000Z,228.2
685e757e08ecde81bd5ca3cc,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,corp-peckville,stage_2_fail,75.2,70,104,2025-06-26T14:05:33.000Z,2025-06-26T15:59:37.000Z,114.1
685e757e08ecde81bd5ca3e9,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,nat-elizabethtown,stage_1_fail,69.4,70,61,2025-06-26T13:33:18.000Z,2025-06-26T14:26:01.000Z,52.7
685e757e08ecde81bd5ca3f2,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,nat-hershey,stage_2_fail,71.6,70,70,2025-06-26T12:00:30.000Z,2025-06-26T15:59:43.000Z,239.2
685e757e08ecde81bd5ca402,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,21,nat-marketst,stage_2_fail,80.9,68,80,2025-06-26T12:01:08.000Z,2025-06-26T15:59:42.000Z,238.6
685e757e08ecde81bd5ca404,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,24,nat-marketst,stage_2_fail,82.4,68,77,2025-06-26T12:00:10.000Z,2025-06-26T15:51:58.000Z,231.8
685e757e08ecde81bd5ca406,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,26,nat-marketst,stage_2_fail,73.4,68,74,2025-06-26T12:00:27.000Z,2025-06-26T15:59:02.000Z,238.6
685e757e08ecde81bd5ca413,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,core-rumford,stage_1_fail,70.3,70,53,2025-06-26T12:00:32.000Z,2025-06-26T15:58:41.000Z,238.2
685e757e08ecde81bd5ca422,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,core-brattleboro,stage_1_fail,70.5,70,57,2025-06-26T12:00:03.000Z,2025-06-26T15:54:42.000Z,234.7
685e757e08ecde81bd5ca232,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,base-cathedralcity,stage_1_fail,72.7,72,76,2025-06-26T13:57:43.000Z,2025-06-26T15:57:40.000Z,120
685e757e08ecde81bd5ca23b,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,corp-fremont,stage_2_fail,71.4,70,71,2025-06-26T12:00:56.000Z,2025-06-26T15:57:04.000Z,236.1
685e757e08ecde81bd5ca241,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,7,corp-walnutcreek,stage_2_fail,71.2,68,74,2025-06-26T12:01:01.000Z,2025-06-26T15:58:20.000Z,237.3
685e757e08ecde81bd5ca24b,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,grand-santamaria,stage_1_fail,69.2,69,72,2025-06-26T12:56:10.000Z,2025-06-26T15:57:50.000Z,181.7
685e757e08ecde81bd5ca24f,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,base-coloradosprings,stage_1_fail,70.1,70,76,2025-06-26T14:36:52.000Z,2025-06-26T15:59:34.000Z,82.7
685e757e08ecde81bd5ca25e,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,corp-wilmington-j,stage_2_fail,72,70,68,2025-06-26T12:00:25.000Z,2025-06-26T15:58:15.000Z,237.8
685e757e08ecde81bd5ca26e,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,grand-hialeah2,stage_2_fail,71.2,71,59,2025-06-26T12:00:29.000Z,2025-06-26T15:58:58.000Z,238.5
685e757e08ecde81bd5ca270,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,grand-hialeah3,stage_2_fail,71.7,71,66,2025-06-26T12:00:09.000Z,2025-06-26T15:55:32.000Z,235.4
685e757e08ecde81bd5ca275,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,grand-lauderdale,stage_1_fail,69.9,70,64,2025-06-26T12:00:01.000Z,2025-06-26T15:22:15.000Z,202.2
685e757e08ecde81bd5ca28e,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,7,alder-brookhaven,stage_1_fail,70.7,70,56,2025-06-26T12:00:44.000Z,2025-06-26T15:59:28.000Z,238.7
685e757e08ecde81bd5ca2a9,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,13,easy-cornelia,stage_2_fail,72.5,69,0,2025-06-26T12:02:45.000Z,2025-06-26T15:59:56.000Z,237.2
685e757e08ecde81bd5ca2b0,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,epic-foxvalley,stage_2_fail,75.9,72,78,2025-06-26T12:00:01.000Z,2025-06-26T16:00:00.000Z,240
685e757e08ecde81bd5ca2c2,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,gwth-foresthill,stage_2_fail,71,70,73,2025-06-26T14:14:35.000Z,2025-06-26T15:58:46.000Z,104.2
685e757e08ecde81bd5ca2c6,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,gwth-hillendale,stage_1_fail,70.8,70,59,2025-06-26T12:00:26.000Z,2025-06-26T15:57:51.000Z,237.4
685e757e08ecde81bd5ca2d9,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,11,gwth-silversprings,stage_2_fail,71.6,70,73,2025-06-26T12:00:01.000Z,2025-06-26T15:58:59.000Z,239
685e757e08ecde81bd5ca2ee,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,core-watertown,stage_1_fail,70.2,70,70,2025-06-26T12:00:08.000Z,2025-06-26T15:59:04.000Z,238.9
685e757e08ecde81bd5ca31d,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,epic-livonia5,stage_1_fail,72.5,72,60,2025-06-26T12:00:22.000Z,2025-06-26T15:59:49.000Z,239.4
685e757e08ecde81bd5ca321,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,epic-mt,stage_1_fail,72.1,72,67,2025-06-26T15:07:27.000Z,2025-06-26T15:59:50.000Z,52.4
685e757e08ecde81bd5ca32c,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,epic-plymouth,stage_1_fail,72.3,72,71,2025-06-26T12:00:12.000Z,2025-06-26T15:58:46.000Z,238.6
685e757e08ecde81bd5ca333,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,epic-rochesterhills,stage_1_fail,72.3,72,59,2025-06-26T12:00:24.000Z,2025-06-26T15:59:17.000Z,238.9
685e757e08ecde81bd5ca336,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,epic-royaloak,stage_1_fail,72.6,72,59,2025-06-26T12:00:09.000Z,2025-06-26T15:51:00.000Z,230.8
685e757e08ecde81bd5ca339,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,epic-shelby,stage_2_fail,74.8,72,80,2025-06-26T12:00:35.000Z,2025-06-26T15:59:21.000Z,238.8
685e757e08ecde81bd5ca34c,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,epic-warren,stage_1_fail,72.8,72,56,2025-06-26T12:00:27.000Z,2025-06-26T15:57:10.000Z,236.7
685e757e08ecde81bd5ca359,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,7,epic-woodhaven,stage_1_fail,72.1,72,65,2025-06-26T12:00:19.000Z,2025-06-26T15:58:11.000Z,237.9
685e757e08ecde81bd5ca36d,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,corp-manchester-huse,stage_2_fail,69.1,68,67,2025-06-26T12:00:15.000Z,2025-06-26T15:59:04.000Z,238.8
685e757e08ecde81bd5ca372,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,corp-rochester,stage_1_fail,70.5,70,64,2025-06-26T13:43:47.000Z,2025-06-26T15:56:38.000Z,132.8
685e757e08ecde81bd5ca37b,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,2,corp-middletownnj,stage_2_fail,72.1,70,74,2025-06-26T12:00:16.000Z,2025-06-26T15:58:56.000Z,238.7
685e757e08ecde81bd5ca382,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,grand-woodland,stage_1_fail,68.3,69,70,2025-06-26T13:27:41.000Z,2025-06-26T14:04:04.000Z,36.4
685e757e08ecde81bd5ca397,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,corp-lakeronkonkoma,stage_2_fail,69.5,68,69,2025-06-26T12:06:55.000Z,2025-06-26T15:57:10.000Z,230.2
685e757e08ecde81bd5ca3a8,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,corp-westbabylon,stage_1_fail,72.6,72,69,2025-06-26T13:08:11.000Z,2025-06-26T15:58:11.000Z,170
685e757e08ecde81bd5ca3ad,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,nat-gastonia2,stage_2_fail,71.8,70,76,2025-06-26T12:00:15.000Z,2025-06-26T15:59:46.000Z,239.5
685e757e08ecde81bd5ca3b5,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,nat-newton,stage_2_fail,74.4,72,69,2025-06-26T12:00:04.000Z,2025-06-26T15:59:29.000Z,239.4
685e757e08ecde81bd5ca3bb,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,5,epic-perrysburg,stage_2_fail,73.7,70,74,2025-06-26T12:00:28.000Z,2025-06-26T15:58:49.000Z,238.3
685e757e08ecde81bd5ca3c0,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,28,corp-toronto,stage_1_fail,67.3,67,52,2025-06-26T12:00:32.000Z,2025-06-26T15:58:43.000Z,238.2
685e757e08ecde81bd5ca3d4,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,corp-scranton,stage_1_fail,68.9,68,57,2025-06-26T12:00:08.000Z,2025-06-26T15:58:49.000Z,238.7
685e757e08ecde81bd5ca3d8,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,corp-wilkes-barre,stage_1_fail,70.1,70,56,2025-06-26T12:00:42.000Z,2025-06-26T15:59:43.000Z,239
685e757e08ecde81bd5ca3de,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,nat-cheltenham,stage_2_fail,69.9,69,64,2025-06-26T12:00:55.000Z,2025-06-26T15:57:46.000Z,236.8
685e757e08ecde81bd5ca417,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,6,sealit-coventry,stage_1_fail,69.4,70,65,2025-06-26T14:21:20.000Z,2025-06-26T14:39:13.000Z,17.9
685e757e08ecde81bd5ca421,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,7,base-siouxfalls,stage_2_fail,73.1,70,72,2025-06-26T12:00:19.000Z,2025-06-26T15:59:36.000Z,239.3
685e757e08ecde81bd5ca425,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,7,corp-berlinvt,stage_1_fail,70.8,70,73,2025-06-26T12:00:25.000Z,2025-06-26T15:56:05.000Z,235.7
685e757e08ecde81bd5ca429,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,13,gwth-seattle-aurora,stage_1_fail,71.6,72,48,2025-06-26T12:25:30.000Z,2025-06-26T15:59:44.000Z,214.2
685e757e08ecde81bd5ca426,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,9,corp-rutland,stage_2_fail,71.6,68,69,2025-06-26T12:00:24.000Z,2025-06-26T15:59:08.000Z,238.7
685e757e08ecde81bd5ca427,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,8,gwth-everett,stage_2_fail,75.7,72,72,2025-06-26T12:00:20.000Z,2025-06-26T15:59:34.000Z,239.2
685e757e08ecde81bd5ca428,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,1,gwth-seattle-aurora,stage_2_fail,75.3,72,49,2025-06-26T12:32:04.000Z,2025-06-26T15:59:47.000Z,207.7
685e757e08ecde81bd5ca42b,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,3,gwth-smokeypoint,stage_2_fail,69.8,70,68,2025-06-26T15:55:51.000Z,2025-06-26T15:58:28.000Z,2.6
685e757e08ecde81bd5ca42a,2025-06-27T10:42:06.334Z,2025-06-26T16:00:00.000Z,2025-06-26,4,gwth-seattle-rainier,stage_1_fail,72.3,72,51,2025-06-26T14:30:55.000Z,2025-06-26T15:59:50.000Z,88.9
685fd6b44a1588767fb22409,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,base-victorville,stage_2_fail,77.1,70,78,2025-06-27T12:00:33.000Z,2025-06-27T15:59:33.000Z,239
685fd6b44a1588767fb22413,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,corp-walnutcreek,stage_2_fail,69.6,68,71,2025-06-27T12:01:59.000Z,2025-06-27T15:59:34.000Z,237.6
685fd6b44a1588767fb22415,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,corp-walnutcreek,stage_2_fail,72.3,68,76,2025-06-27T12:00:16.000Z,2025-06-27T15:59:54.000Z,239.6
685fd6b44a1588767fb22416,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,7,corp-walnutcreek,stage_2_fail,73,68,78,2025-06-27T12:00:22.000Z,2025-06-27T15:58:01.000Z,237.7
685fd6b44a1588767fb22420,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,grand-madera,stage_2_fail,77,72,69,2025-06-27T12:00:18.000Z,2025-06-27T16:00:00.000Z,239.7
685fd6b44a1588767fb22428,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,base-coloradosprings,stage_1_fail,70.5,70,58,2025-06-27T14:57:28.000Z,2025-06-27T15:59:31.000Z,62
685fd6b44a1588767fb22432,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,7,gengras-volvo2,stage_2_fail,71.5,70,70,2025-06-27T13:22:16.000Z,2025-06-27T15:58:50.000Z,156.6
685fd6b44a1588767fb22446,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,easy-clevelandave,stage_2_fail,73.5,70,54,2025-06-27T12:00:37.000Z,2025-06-27T15:51:47.000Z,231.2
685fd6b44a1588767fb2244a,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,easy-peachland,stage_1_fail,71.2,70,60,2025-06-27T12:00:13.000Z,2025-06-27T15:59:44.000Z,239.5
685fd6b44a1588767fb22458,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,grand-hialeah3,stage_1_fail,71.5,71,56,2025-06-27T12:00:42.000Z,2025-06-27T15:59:15.000Z,238.6
685fd6b44a1588767fb2246f,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,grand-west-pembrokepines,stage_1_fail,71.4,70,60,2025-06-27T12:00:30.000Z,2025-06-27T15:00:23.000Z,179.9
685fd6b44a1588767fb2248f,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,easy-commerce,stage_2_fail,72.8,70,80,2025-06-27T12:00:26.000Z,2025-06-27T15:59:46.000Z,239.3
685fd6b44a1588767fb224d4,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,epic-dearborn-ford,stage_1_fail,70.4,70,55,2025-06-27T12:00:31.000Z,2025-06-27T15:58:44.000Z,238.2
685fd6b44a1588767fb224d5,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,epic-dearborn-ford,stage_1_fail,71.2,70,54,2025-06-27T12:00:01.000Z,2025-06-27T15:59:08.000Z,239.1
685fd6b44a1588767fb224fa,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,epic-mt,stage_1_fail,72.5,72,67,2025-06-27T12:00:39.000Z,2025-06-27T15:58:49.000Z,238.2
685fd6b44a1588767fb22515,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,epic-shelbytwp,stage_1_fail,73.7,72,63,2025-06-27T15:58:22.000Z,2025-06-27T15:59:40.000Z,1.3
685fd6b44a1588767fb22516,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,epic-shelbytwp,stage_1_fail,73.4,72,71,2025-06-27T15:46:13.000Z,2025-06-27T15:55:51.000Z,9.6
