_id,createdAt,failedAt,failedAtDate,unitNumber,hostName,failureReason,currentTemp,setpointTemp,minSupplyTemp,runStartTime,runEndTime,runDurationMin
685fd6b44a1588767fb22518,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,epic-southfield,stage_2_fail,73.9,73,67,2025-06-27T15:53:01.000Z,2025-06-27T15:59:43.000Z,6.7
685fd6b44a1588767fb2251d,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,epic-sterlingheights,stage_1_fail,72.5,72,58,2025-06-27T12:00:59.000Z,2025-06-27T15:45:28.000Z,224.5
685fd6b44a1588767fb22520,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,epic-troy,stage_2_fail,74.3,72,76,2025-06-27T12:00:28.000Z,2025-06-27T15:59:30.000Z,239
685fd6b44a1588767fb22543,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,7,jp-grandhaven,stage_1_fail,70.3,71,70,2025-06-27T15:18:07.000Z,2025-06-27T15:50:06.000Z,32
685fd6b44a1588767fb22546,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,corp-concord,stage_1_fail,70,70,125,2025-06-27T12:24:02.000Z,2025-06-27T15:56:26.000Z,212.4
685fd6b44a1588767fb22596,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,nat-gastonia2,stage_1_fail,70.5,70,67,2025-06-27T14:28:16.000Z,2025-06-27T15:56:34.000Z,88.3
685fd6b44a1588767fb22597,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,nat-gastonia2,stage_2_fail,71.5,70,75,2025-06-27T12:00:24.000Z,2025-06-27T15:59:26.000Z,239
685fd6b44a1588767fb2259d,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,nat-newton,stage_2_fail,70.8,70,67,2025-06-27T12:00:06.000Z,2025-06-27T15:58:21.000Z,238.2
685fd6b44a1588767fb225a7,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,epic-toledo1,stage_1_fail,72.5,72,65,2025-06-27T12:00:08.000Z,2025-06-27T15:59:44.000Z,239.6
685fd6b44a1588767fb225b6,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,corp-erie,stage_2_fail,71.9,70,64,2025-06-27T12:00:03.000Z,2025-06-27T15:59:33.000Z,239.5
685fd6b44a1588767fb225c8,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,nat-doylestown,stage_2_fail,72.3,70,53,2025-06-27T12:00:03.000Z,2025-06-27T15:44:17.000Z,224.2
685fd6b44a1588767fb225d8,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,nat-marketst,stage_2_fail,75,68,75,2025-06-27T12:01:41.000Z,2025-06-27T15:51:49.000Z,230.1
685fd6b44a1588767fb225e2,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,18,nat-marketst,stage_2_fail,76.2,68,77,2025-06-27T12:01:13.000Z,2025-06-27T15:56:45.000Z,235.5
685fd6b44a1588767fb225e7,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,24,nat-marketst,stage_2_fail,83.5,68,77,2025-06-27T12:00:40.000Z,2025-06-27T15:50:39.000Z,230
685fd6b44a1588767fb22417,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,8,corp-walnutcreek,stage_1_fail,68.5,68,54,2025-06-27T15:25:08.000Z,2025-06-27T15:45:17.000Z,20.1
685fd6b44a1588767fb22418,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,10,corp-walnutcreek,stage_2_fail,73,68,71,2025-06-27T12:00:42.000Z,2025-06-27T15:58:22.000Z,237.7
685fd6b44a1588767fb22422,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,grand-santamaria,stage_2_fail,79.3,69,74,2025-06-27T12:00:36.000Z,2025-06-27T15:59:58.000Z,239.4
685fd6b44a1588767fb2242b,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,base-longmont2,stage_2_fail,72.5,67,84,2025-06-27T12:00:32.000Z,2025-06-27T15:51:19.000Z,230.8
685fd6b44a1588767fb22456,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,grand-hialeah2,stage_1_fail,71.3,71,75,2025-06-27T14:45:57.000Z,2025-06-27T15:47:01.000Z,61.1
685fd6b44a1588767fb2246a,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,grand-miamilakes,stage_1_fail,72.3,72,60,2025-06-27T12:00:48.000Z,2025-06-27T15:40:12.000Z,219.4
685fd6b44a1588767fb22470,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,grand-westchester,stage_2_fail,75.3,70,79,2025-06-27T12:00:47.000Z,2025-06-27T15:58:48.000Z,238
685fd6b44a1588767fb22473,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,alder-atlantamlk,stage_1_fail,71.7,71,74,2025-06-27T15:39:53.000Z,2025-06-27T15:58:32.000Z,18.6
685fd6b44a1588767fb22474,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,alder-atlantamlk,stage_2_fail,76.1,71,80,2025-06-27T12:00:13.000Z,2025-06-27T15:59:57.000Z,239.7
685fd6b44a1588767fb22484,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,alder-morrow,stage_1_fail,70.8,70,62,2025-06-27T12:00:35.000Z,2025-06-27T15:42:40.000Z,222.1
685fd6b44a1588767fb22499,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,epic-foxvalley,stage_2_fail,73.7,73,65,2025-06-27T15:51:12.000Z,2025-06-27T15:58:42.000Z,7.5
685fd6b44a1588767fb224cb,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,epic-bloomfieldtwp,stage_1_fail,72.3,72,58,2025-06-27T12:00:30.000Z,2025-06-27T15:51:13.000Z,230.7
685fd6b44a1588767fb224cc,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,epic-chesterfield,stage_2_fail,73,72,70,2025-06-27T12:00:18.000Z,2025-06-27T15:59:46.000Z,239.5
685fd6b44a1588767fb224d7,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,epic-dearborn2,stage_2_fail,73.3,68,67,2025-06-27T12:00:31.000Z,2025-06-27T15:59:12.000Z,238.7
685fd6b44a1588767fb224d8,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,7,epic-dearborn2,stage_1_fail,68.3,68,53,2025-06-27T12:00:39.000Z,2025-06-27T15:59:19.000Z,238.7
685fd6b44a1588767fb224e2,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,epic-gardencity,stage_2_fail,73.4,72,69,2025-06-27T12:00:15.000Z,2025-06-27T15:57:48.000Z,237.6
685fd6b44a1588767fb22523,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,epic-troy2,stage_1_fail,73.3,72,62,2025-06-27T12:00:11.000Z,2025-06-27T15:59:44.000Z,239.6
685fd6b44a1588767fb22528,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,epic-warren,stage_1_fail,72.8,72,57,2025-06-27T14:42:56.000Z,2025-06-27T15:59:39.000Z,76.7
685fd6b44a1588767fb22547,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,corp-goffstown,stage_2_fail,69.4,70,71,2025-06-27T14:05:39.000Z,2025-06-27T14:24:46.000Z,19.1
685fd6b44a1588767fb22557,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,corp-hazlet,stage_2_fail,73.2,70,73,2025-06-27T12:00:01.000Z,2025-06-27T15:59:30.000Z,239.5
685fd6b44a1588767fb2255d,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,corp-shrewsbury-nj,stage_2_fail,70.3,68,67,2025-06-27T12:00:01.000Z,2025-06-27T15:58:50.000Z,238.8
685fd6b44a1588767fb22563,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,grand-clifton2,stage_1_fail,66.5,66,60,2025-06-27T14:50:25.000Z,2025-06-27T15:57:23.000Z,67
685fd6b44a1588767fb2257c,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,corp-levittown,stage_1_fail,68.3,68,67,2025-06-27T15:12:54.000Z,2025-06-27T15:59:29.000Z,46.6
685fd6b44a1588767fb22589,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,corp-selden,stage_1_fail,71.1,70,73,2025-06-27T12:00:18.000Z,2025-06-27T15:56:49.000Z,236.5
685fd6b44a1588767fb22592,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,nat-albemarle,stage_1_fail,69.8,70,64,2025-06-27T12:00:27.000Z,2025-06-27T15:54:12.000Z,233.8
685fd6b44a1588767fb22594,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,nat-albemarle,stage_1_fail,71.1,70,65,2025-06-27T12:00:08.000Z,2025-06-27T15:59:58.000Z,239.8
685fd6b44a1588767fb2259e,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,nat-newton,stage_2_fail,69.4,70,73,2025-06-27T15:42:30.000Z,2025-06-27T15:43:10.000Z,0.7
685fd6b44a1588767fb225a2,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,epic-holland,stage_1_fail,72.3,72,74,2025-06-27T13:20:02.000Z,2025-06-27T13:45:43.000Z,25.7
685fd6b44a1588767fb225a4,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,7,epic-maumee,stage_1_fail,70.3,70,69,2025-06-27T12:00:16.000Z,2025-06-27T15:48:50.000Z,228.6
685fd6b44a1588767fb225af,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,7,easy-stcatharines,stage_2_fail,71.2,70,0,2025-06-27T12:01:57.000Z,2025-06-27T15:54:57.000Z,233
685fd6b44a1588767fb225b4,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,corp-erie,stage_2_fail,68.6,68,55,2025-06-27T12:00:23.000Z,2025-06-27T15:59:55.000Z,239.5
685fd6b44a1588767fb22411,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,9,corp-sanpablo,stage_2_fail,71.6,70,70,2025-06-27T12:00:42.000Z,2025-06-27T15:57:45.000Z,237.1
685fd6b44a1588767fb22426,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,mia-arroyogrande,stage_1_fail,69.4,70,47,2025-06-27T14:59:22.000Z,2025-06-27T15:23:04.000Z,23.7
685fd6b44a1588767fb22434,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,corp-wilmington-f,stage_2_fail,72.8,70,72,2025-06-27T12:00:14.000Z,2025-06-27T15:58:44.000Z,238.5
685fd6b44a1588767fb22445,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,easy-clevelandave,stage_1_fail,70.7,70,65,2025-06-27T12:00:17.000Z,2025-06-27T15:58:49.000Z,238.5
685fd6b44a1588767fb2244c,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,easy-tamiami,stage_1_fail,70.5,70,73,2025-06-27T12:00:37.000Z,2025-06-27T15:59:49.000Z,239.2
685fd6b44a1588767fb22457,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,grand-hialeah3,stage_1_fail,72.1,71,56,2025-06-27T12:00:27.000Z,2025-06-27T15:59:51.000Z,239.4
685fd6b44a1588767fb2246c,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,grand-plantation,stage_2_fail,69,69,57,2025-06-27T14:48:11.000Z,2025-06-27T15:58:44.000Z,70.5
685fd6b44a1588767fb22472,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,10,grand-westkendall,stage_2_fail,72.6,69,71,2025-06-27T12:00:04.000Z,2025-06-27T15:22:18.000Z,202.2
685fd6b44a1588767fb22479,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,alder-belvedere,stage_1_fail,71.7,71,63,2025-06-27T12:00:18.000Z,2025-06-27T15:56:06.000Z,235.8
685fd6b44a1588767fb2247f,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,alder-greenbriar,stage_2_fail,73.2,71,76,2025-06-27T12:00:26.000Z,2025-06-27T15:30:04.000Z,209.6
685fd6b44a1588767fb22480,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,7,alder-greenbriar,stage_2_fail,73.9,71,64,2025-06-27T12:00:06.000Z,2025-06-27T15:59:48.000Z,239.7
685fd6b44a1588767fb22498,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,blackduck-montgomery,stage_2_fail,74.1,68,81,2025-06-27T12:00:20.000Z,2025-06-27T15:59:59.000Z,239.7
685fd6b44a1588767fb224a4,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,gwth-bowie,stage_2_fail,71.3,70,66,2025-06-27T12:00:14.000Z,2025-06-27T15:57:07.000Z,236.9
685fd6b44a1588767fb224a7,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,gwth-ellicott,stage_1_fail,70.1,70,70,2025-06-27T15:13:36.000Z,2025-06-27T15:27:57.000Z,14.3
685fd6b44a1588767fb224f1,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,epic-lakeorion,stage_1_fail,71.9,72,66,2025-06-27T12:00:30.000Z,2025-06-27T15:58:42.000Z,238.2
685fd6b44a1588767fb224fc,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,epic-mt,stage_1_fail,73.9,72,61,2025-06-27T12:00:13.000Z,2025-06-27T15:57:28.000Z,237.2
685fd6b44a1588767fb224fe,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,epic-novi,stage_1_fail,73.2,72,59,2025-06-27T12:00:17.000Z,2025-06-27T15:59:43.000Z,239.4
685fd6b44a1588767fb22504,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,epic-oakpark,stage_2_fail,72.5,72,69,2025-06-27T15:39:27.000Z,2025-06-27T15:56:09.000Z,16.7
685fd6b44a1588767fb22511,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,epic-royaloak,stage_1_fail,72.3,72,59,2025-06-27T12:00:44.000Z,2025-06-27T15:59:20.000Z,238.6
685fd6b44a1588767fb22529,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,epic-warren,stage_2_fail,73.7,72,69,2025-06-27T12:00:26.000Z,2025-06-27T15:58:40.000Z,238.2
685fd6b44a1588767fb2253f,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,jp-alpine,stage_2_fail,69.4,71,107,2025-06-27T15:57:10.000Z,2025-06-27T15:57:44.000Z,0.6
685fd6b44a1588767fb22554,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,corp-brick-55,stage_1_fail,70.3,70,65,2025-06-27T15:46:23.000Z,2025-06-27T15:59:34.000Z,13.2
685fd6b44a1588767fb22558,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,corp-hazlet,stage_1_fail,69.9,70,54,2025-06-27T15:18:05.000Z,2025-06-27T15:56:22.000Z,38.3
685fd6b44a1588767fb22585,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,corp-middletown-2,stage_2_fail,70.1,70,50,2025-06-27T14:47:50.000Z,2025-06-27T14:55:10.000Z,7.3
685fd6b44a1588767fb225ac,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,easy-stcatharines,stage_2_fail,72.5,68,79,2025-06-27T12:00:01.000Z,2025-06-27T15:59:05.000Z,239.1
685fd6b44a1588767fb225b0,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,8,easy-stcatharines,stage_2_fail,70.8,68,0,2025-06-27T12:00:51.000Z,2025-06-27T15:59:58.000Z,239.1
685fd6b44a1588767fb225b7,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,corp-greensburg,stage_2_fail,71.1,68,74,2025-06-27T12:00:06.000Z,2025-06-27T15:59:23.000Z,239.3
685fd6b44a1588767fb225b9,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,corp-honesdale,stage_1_fail,69.9,70,67,2025-06-27T14:35:06.000Z,2025-06-27T15:29:09.000Z,54
685fd6b44a1588767fb225be,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,corp-whitehall,stage_1_fail,70.5,70,54,2025-06-27T12:00:44.000Z,2025-06-27T15:57:12.000Z,236.5
685fd6b44a1588767fb225c4,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,nat-cheltenham,stage_1_fail,69.4,69,69,2025-06-27T12:00:36.000Z,2025-06-27T15:59:28.000Z,238.9
685fd6b44a1588767fb225c5,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,8,nat-cheltenham,stage_2_fail,70.5,69,70,2025-06-27T12:00:50.000Z,2025-06-27T15:59:42.000Z,238.9
685fd6b44a1588767fb225c7,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,7,nat-cottman,stage_1_fail,70.3,70,71,2025-06-27T12:00:17.000Z,2025-06-27T16:00:00.000Z,239.7
685fd6b44a1588767fb225d6,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,nat-lewisburg,stage_1_fail,70.7,70,53,2025-06-27T15:32:35.000Z,2025-06-27T15:59:38.000Z,27.1
685fd6b44a1588767fb225dd,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,8,nat-marketst,stage_2_fail,76.3,68,75,2025-06-27T12:00:26.000Z,2025-06-27T15:37:19.000Z,216.9
685fd6b44a1588767fb22427,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,base-coloradosprings,stage_2_fail,70.3,70,59,2025-06-27T15:44:10.000Z,2025-06-27T15:58:28.000Z,14.3
685fd6b44a1588767fb2245a,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,12,grand-hialeahgardens,stage_2_fail,74.6,72,61,2025-06-27T12:00:12.000Z,2025-06-27T15:52:29.000Z,232.3
685fd6b44a1588767fb22475,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,alder-atlantamlk,stage_1_fail,71.9,71,63,2025-06-27T12:00:20.000Z,2025-06-27T15:59:26.000Z,239.1
685fd6b44a1588767fb2247a,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,7,alder-brookhaven,stage_1_fail,70.9,70,57,2025-06-27T12:00:25.000Z,2025-06-27T15:59:35.000Z,239.2
685fd6b44a1588767fb2248a,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,alder-unioncity,stage_1_fail,71.7,71,67,2025-06-27T12:00:02.000Z,2025-06-27T15:56:42.000Z,236.7
685fd6b44a1588767fb22492,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,11,easy-cornelia,stage_2_fail,71.1,71,64,2025-06-27T15:59:08.000Z,2025-06-27T15:59:08.000Z,0
685fd6b44a1588767fb22494,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,easy-toccoa,stage_1_fail,69.4,70,62,2025-06-27T13:45:38.000Z,2025-06-27T15:56:07.000Z,130.5
685fd6b44a1588767fb224b7,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,7,core-fallriver2,stage_2_fail,74.6,72,70,2025-06-27T15:37:06.000Z,2025-06-27T15:59:04.000Z,22
685fd6b44a1588767fb224ca,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,epic-bloomfieldtwp,stage_1_fail,72.6,72,67,2025-06-27T15:06:50.000Z,2025-06-27T15:59:23.000Z,52.5
685fd6b44a1588767fb224db,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,epic-detroit,stage_1_fail,73,72,65,2025-06-27T12:12:51.000Z,2025-06-27T15:58:28.000Z,225.6
685fd6b44a1588767fb224e7,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,8,epic-grandrapids2,stage_2_fail,72.8,72,71,2025-06-27T12:00:44.000Z,2025-06-27T15:56:32.000Z,235.8
685fd6b44a1588767fb224f4,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,epic-livonia5,stage_1_fail,72.1,72,68,2025-06-27T12:00:06.000Z,2025-06-27T15:59:54.000Z,239.8
685fd6b44a1588767fb22522,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,epic-troy2,stage_1_fail,74.8,72,69,2025-06-27T15:01:48.000Z,2025-06-27T15:41:08.000Z,39.3
685fd6b44a1588767fb2252b,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,epic-warren,stage_1_fail,73,72,61,2025-06-27T12:00:46.000Z,2025-06-27T15:58:59.000Z,238.2
685fd6b44a1588767fb2255c,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,corp-oceantownship,stage_1_fail,69.4,70,71,2025-06-27T12:00:26.000Z,2025-06-27T12:09:16.000Z,8.8
685fd6b44a1588767fb2255e,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,corp-shrewsbury-nj,stage_2_fail,70.9,70,65,2025-06-27T12:00:08.000Z,2025-06-27T15:59:47.000Z,239.7
685fd6b44a1588767fb22564,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,grand-clifton2,stage_1_fail,67.4,68,55,2025-06-27T12:00:24.000Z,2025-06-27T14:56:18.000Z,175.9
685fd6b44a1588767fb22565,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,grand-wayne,stage_1_fail,70,69,64,2025-06-27T14:04:20.000Z,2025-06-27T15:59:35.000Z,115.2
685fd6b44a1588767fb2256d,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,corp-centereach,stage_1_fail,70.7,70,60,2025-06-27T12:00:22.000Z,2025-06-27T15:55:15.000Z,234.9
685fd6b44a1588767fb22570,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,corp-hamptonbays2,stage_1_fail,70.5,70,73,2025-06-27T12:00:58.000Z,2025-06-27T15:59:11.000Z,238.2
685fd6b44a1588767fb22573,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,corp-hudson,stage_2_fail,72.5,70,70,2025-06-27T12:00:20.000Z,2025-06-27T15:58:47.000Z,238.4
685fd6b44a1588767fb2257f,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,corp-massapequa,stage_1_fail,70.3,68,63,2025-06-27T15:11:32.000Z,2025-06-27T15:58:45.000Z,47.2
685fd6b44a1588767fb2259f,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,nat-newton,stage_2_fail,72.8,72,69,2025-06-27T12:00:20.000Z,2025-06-27T15:59:16.000Z,238.9
685fd6b44a1588767fb225b5,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,corp-erie,stage_2_fail,75.5,68,73,2025-06-27T12:00:28.000Z,2025-06-27T16:00:00.000Z,239.5
685fd6b44a1588767fb225c6,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,9,nat-cheltenham,stage_1_fail,68.3,69,68,2025-06-27T14:49:54.000Z,2025-06-27T15:06:44.000Z,16.8
685fd6b44a1588767fb225cd,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,nat-enola,stage_1_fail,70.7,70,72,2025-06-27T12:00:27.000Z,2025-06-27T15:58:28.000Z,238
685fd6b44a1588767fb225d4,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,nat-jamison,stage_2_fail,70.8,66,70,2025-06-27T12:00:22.000Z,2025-06-27T15:59:17.000Z,238.9
685fd6b44a1588767fb225db,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,nat-marketst,stage_2_fail,73.7,68,73,2025-06-27T12:00:01.000Z,2025-06-27T15:39:07.000Z,219.1
685fd6b44a1588767fb225de,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,9,nat-marketst,stage_2_fail,75.9,68,75,2025-06-27T12:00:34.000Z,2025-06-27T15:55:10.000Z,234.6
685fd6b44a1588767fb22407,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,base-morenovalley,stage_2_fail,75.4,72,78,2025-06-27T12:00:16.000Z,2025-06-27T15:59:56.000Z,239.7
685fd6b44a1588767fb2240e,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,corp-eastoakland,stage_1_fail,68,68,67,2025-06-27T14:16:50.000Z,2025-06-27T15:53:36.000Z,96.8
685fd6b44a1588767fb22430,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,gengras-volkswagen,stage_2_fail,74.4,72,75,2025-06-27T12:00:23.000Z,2025-06-27T15:59:26.000Z,239.1
685fd6b44a1588767fb2243e,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,easy-arcadia,stage_2_fail,73,70,67,2025-06-27T12:00:08.000Z,2025-06-27T15:46:25.000Z,226.3
685fd6b44a1588767fb22440,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,easy-bonita-springs,stage_2_fail,72.5,70,73,2025-06-27T15:09:15.000Z,2025-06-27T15:59:46.000Z,50.5
685fd6b44a1588767fb22451,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,grand-cutlerbay,stage_1_fail,72.1,71,62,2025-06-27T12:00:39.000Z,2025-06-27T15:55:44.000Z,235.1
685fd6b44a1588767fb22459,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,grand-hialeah3,stage_2_fail,73.4,71,71,2025-06-27T12:00:01.000Z,2025-06-27T15:59:22.000Z,239.3
685fd6b44a1588767fb22481,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,9,alder-greenbriar,stage_2_fail,72.8,72,69,2025-06-27T15:53:11.000Z,2025-06-27T15:53:11.000Z,0
685fd6b44a1588767fb22485,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,alder-plaza,stage_2_fail,75.1,71,0,2025-06-27T12:00:35.000Z,2025-06-27T15:58:15.000Z,237.7
685fd6b44a1588767fb22486,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,alder-sandysprings,stage_2_fail,71.9,70,68,2025-06-27T12:00:27.000Z,2025-06-27T15:58:43.000Z,238.3
685fd6b44a1588767fb22490,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,easy-commerce,stage_1_fail,71.2,70,58,2025-06-27T12:00:32.000Z,2025-06-27T15:59:11.000Z,238.7
685fd6b44a1588767fb224a1,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,gwth-aberdeen,stage_1_fail,70.5,70,56,2025-06-27T12:00:12.000Z,2025-06-27T15:59:49.000Z,239.6
685fd6b44a1588767fb224c7,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,epic-auburnhills,stage_1_fail,72.3,72,68,2025-06-27T13:09:55.000Z,2025-06-27T15:59:05.000Z,169.2
685fd6b44a1588767fb224ce,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,7,epic-chesterfield,stage_1_fail,73,72,59,2025-06-27T12:00:51.000Z,2025-06-27T15:57:42.000Z,236.8
685fd6b44a1588767fb224d3,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,epic-commerce-twp,stage_1_fail,72.7,72,63,2025-06-27T12:00:40.000Z,2025-06-27T15:58:27.000Z,237.8
685fd6b44a1588767fb224ea,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,epic-grandville,stage_1_fail,73.4,72,61,2025-06-27T12:00:34.000Z,2025-06-27T15:59:54.000Z,239.3
685fd6b44a1588767fb22501,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,8,epic-novi,stage_1_fail,71.4,72,67,2025-06-27T13:36:51.000Z,2025-06-27T15:30:04.000Z,113.2
685fd6b44a1588767fb2250d,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,7,epic-redford,stage_1_fail,69.8,69,53,2025-06-27T12:00:16.000Z,2025-06-27T15:59:02.000Z,238.8
685fd6b44a1588767fb22510,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,epic-royaloak,stage_1_fail,72.3,72,60,2025-06-27T12:00:38.000Z,2025-06-27T15:56:26.000Z,235.8
685fd6b44a1588767fb22544,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,base-crystal,stage_1_fail,71,70,70,2025-06-27T12:00:24.000Z,2025-06-27T15:59:47.000Z,239.4
685fd6b44a1588767fb2254d,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,corp-nashua-281dwh,stage_2_fail,69.6,68,51,2025-06-27T15:49:34.000Z,2025-06-27T15:59:52.000Z,10.3
685fd6b44a1588767fb22562,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,7,grand-cedarknolls,stage_1_fail,68.6,68,49,2025-06-27T14:13:48.000Z,2025-06-27T15:59:36.000Z,105.8
685fd6b44a1588767fb22566,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,grand-woodland,stage_1_fail,68.1,69,69,2025-06-27T14:49:14.000Z,2025-06-27T15:11:15.000Z,22
685fd6b44a1588767fb2257a,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,corp-lakeronkonkoma,stage_2_fail,70,68,70,2025-06-27T12:00:09.000Z,2025-06-27T15:56:11.000Z,236
685fd6b44a1588767fb2258e,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,corp-wappingerfalls,stage_2_fail,70.2,70,49,2025-06-27T15:14:01.000Z,2025-06-27T15:38:37.000Z,24.6
685fd6b44a1588767fb22591,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,corp-westbabylon,stage_1_fail,69.9,70,65,2025-06-27T15:28:32.000Z,2025-06-27T15:57:13.000Z,28.7
685fd6b44a1588767fb225da,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,nat-marketst,stage_2_fail,76.7,70,73,2025-06-27T12:02:05.000Z,2025-06-27T15:56:41.000Z,234.6
685fd6b44a1588767fb22402,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,ak-alexandercity,stage_1_fail,72.3,72,68,2025-06-27T12:00:12.000Z,2025-06-27T15:52:03.000Z,231.8
685fd6b44a1588767fb2240b,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,11,base-victorville,stage_2_fail,80.7,70,67,2025-06-27T12:00:29.000Z,2025-06-27T15:59:30.000Z,239
685fd6b44a1588767fb2241a,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,15,corp-walnutcreek,stage_2_fail,71.7,68,78,2025-06-27T12:01:17.000Z,2025-06-27T15:58:55.000Z,237.6
685fd6b44a1588767fb2241b,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,18,corp-walnutcreek,stage_2_fail,71.9,72,53,2025-06-27T15:48:31.000Z,2025-06-27T15:59:14.000Z,10.7
685fd6b44a1588767fb2242e,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,base-westminster72,stage_1_fail,70.5,70,52,2025-06-27T12:00:13.000Z,2025-06-27T15:58:14.000Z,238
685fd6b44a1588767fb2243b,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,nat-millsboro,stage_1_fail,68.7,68,73,2025-06-27T12:06:01.000Z,2025-06-27T15:42:41.000Z,216.7
685fd6b44a1588767fb22452,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,grand-davie,stage_1_fail,71.6,70,63,2025-06-27T14:15:39.000Z,2025-06-27T15:58:59.000Z,103.3
685fd6b44a1588767fb2245b,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,grand-ivesdairy,stage_2_fail,75.1,70,73,2025-06-27T12:00:52.000Z,2025-06-27T15:59:11.000Z,238.3
685fd6b44a1588767fb22487,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,alder-sandysprings,stage_1_fail,70.3,70,67,2025-06-27T12:00:41.000Z,2025-06-27T15:58:09.000Z,237.5
685fd6b44a1588767fb22491,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,10,easy-cornelia,stage_2_fail,70.6,69,62,2025-06-27T15:51:47.000Z,2025-06-27T15:54:52.000Z,3.1
685fd6b44a1588767fb22496,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,easy-toccoa,stage_2_fail,70.9,70,76,2025-06-27T12:00:06.000Z,2025-06-27T15:59:37.000Z,239.5
685fd6b44a1588767fb2249f,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,gwth-aberdeen,stage_2_fail,71.6,70,66,2025-06-27T14:13:48.000Z,2025-06-27T15:59:34.000Z,105.8
685fd6b44a1588767fb224aa,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,gwth-oxonhill,stage_1_fail,70.5,70,58,2025-06-27T12:00:11.000Z,2025-06-27T15:57:50.000Z,237.7
685fd6b44a1588767fb224b1,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,7,gwth-seatpleasant,stage_2_fail,78.1,70,72,2025-06-27T12:00:24.000Z,2025-06-27T15:59:04.000Z,238.7
685fd6b44a1588767fb224b5,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,core-dedham,stage_2_fail,71,70,60,2025-06-27T14:22:37.000Z,2025-06-27T15:49:33.000Z,86.9
685fd6b44a1588767fb224ba,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,core-hyannis,stage_1_fail,69.9,70,65,2025-06-27T15:12:16.000Z,2025-06-27T15:57:01.000Z,44.8
685fd6b44a1588767fb224dc,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,epic-detroit,stage_2_fail,73.7,70,77,2025-06-27T12:00:47.000Z,2025-06-27T15:59:28.000Z,238.7
685fd6b44a1588767fb224e8,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,16,epic-grandrapids2,stage_1_fail,73.2,72,50,2025-06-27T12:00:24.000Z,2025-06-27T15:59:58.000Z,239.6
685fd6b44a1588767fb224f2,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,7,epic-lakeorion,stage_2_fail,73.7,72,53,2025-06-27T12:00:36.000Z,2025-06-27T15:58:49.000Z,238.2
685fd6b44a1588767fb224f5,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,epic-livonia5,stage_1_fail,72.6,72,62,2025-06-27T12:00:13.000Z,2025-06-27T15:58:19.000Z,238.1
685fd6b44a1588767fb224f8,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,8,epic-midland,stage_1_fail,75.2,73,77,2025-06-27T12:00:02.000Z,2025-06-27T15:58:59.000Z,238.9
685fd6b44a1588767fb22514,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,epic-shelby,stage_1_fail,72.6,72,60,2025-06-27T12:00:03.000Z,2025-06-27T15:59:26.000Z,239.4
685fd6b44a1588767fb22517,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,epic-shelbytwp,stage_1_fail,73,72,59,2025-06-27T13:31:12.000Z,2025-06-27T15:59:53.000Z,148.7
685fd6b44a1588767fb22540,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,jp-alpine,stage_2_fail,75.2,71,66,2025-06-27T12:00:04.000Z,2025-06-27T15:59:53.000Z,239.8
685fd6b44a1588767fb2254a,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,corp-goffstown,stage_1_fail,61.3,70,61,2025-06-27T12:00:10.000Z,2025-06-27T14:45:44.000Z,165.6
685fd6b44a1588767fb22561,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,grand-cedarknolls,stage_2_fail,67.4,68,40,2025-06-27T14:29:17.000Z,2025-06-27T15:12:22.000Z,43.1
685fd6b44a1588767fb22586,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,corp-portjefferson,stage_2_fail,69.9,68,73,2025-06-27T12:00:19.000Z,2025-06-27T15:59:51.000Z,239.5
685fd6b44a1588767fb2259c,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,nat-lenoir,stage_2_fail,71.4,68,71,2025-06-27T12:00:20.000Z,2025-06-27T15:59:49.000Z,239.5
685fd6b44a1588767fb225a8,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,nat-barberton,stage_1_fail,70.5,70,62,2025-06-27T13:27:39.000Z,2025-06-27T15:59:46.000Z,152.1
685fd6b44a1588767fb225d7,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,nat-lewisburg,stage_1_fail,70.7,70,57,2025-06-27T13:44:19.000Z,2025-06-27T15:58:47.000Z,134.5
685fd6b44a1588767fb225f3,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,core-wakefield,stage_1_fail,70.8,70,73,2025-06-27T15:18:50.000Z,2025-06-27T15:56:30.000Z,37.7
685fd6b44a1588767fb2241e,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,grand-losbanos,stage_1_fail,68.8,68,53,2025-06-27T12:00:11.000Z,2025-06-27T15:59:35.000Z,239.4
685fd6b44a1588767fb22439,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,corp-wilmington-j,stage_2_fail,71.6,70,50,2025-06-27T14:00:51.000Z,2025-06-27T15:51:01.000Z,110.2
685fd6b44a1588767fb22443,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,8,easy-bonita-springs,stage_1_fail,70.7,70,78,2025-06-27T15:45:46.000Z,2025-06-27T15:50:03.000Z,4.3
685fd6b44a1588767fb22482,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,alder-johnscreek,stage_2_fail,70.6,70,81,2025-06-27T12:00:06.000Z,2025-06-27T15:59:19.000Z,239.2
685fd6b44a1588767fb22483,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,alder-morrow,stage_2_fail,77.7,70,77,2025-06-27T12:00:28.000Z,2025-06-27T15:59:55.000Z,239.4
685fd6b44a1588767fb22497,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,blackduck-montgomery,stage_2_fail,75.2,70,70,2025-06-27T12:00:11.000Z,2025-06-27T15:54:22.000Z,234.2
685fd6b44a1588767fb224af,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,gwth-salisbury,stage_2_fail,71.2,70,72,2025-06-27T12:00:01.000Z,2025-06-27T15:59:37.000Z,239.6
685fd6b44a1588767fb224be,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,core-middleborough,stage_1_fail,69.2,70,65,2025-06-27T13:49:50.000Z,2025-06-27T14:17:11.000Z,27.4
685fd6b44a1588767fb224c1,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,core-sturbridge,stage_1_fail,70.7,70,53,2025-06-27T12:00:24.000Z,2025-06-27T15:59:58.000Z,239.6
685fd6b44a1588767fb224e4,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,epic-gardencity,stage_1_fail,73,72,58,2025-06-27T12:00:29.000Z,2025-06-27T15:59:35.000Z,239.1
685fd6b44a1588767fb224ff,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,epic-novi,stage_1_fail,73.9,72,60,2025-06-27T12:00:23.000Z,2025-06-27T15:59:50.000Z,239.4
685fd6b44a1588767fb2250f,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,epic-royaloak,stage_1_fail,72.5,72,65,2025-06-27T12:55:17.000Z,2025-06-27T15:58:59.000Z,183.7
685fd6b44a1588767fb2251c,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,7,epic-southfield,stage_2_fail,73.9,72,73,2025-06-27T12:00:26.000Z,2025-06-27T15:59:28.000Z,239
685fd6b44a1588767fb22532,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,epic-westland,stage_1_fail,70.7,70,65,2025-06-27T12:00:59.000Z,2025-06-27T15:50:04.000Z,229.1
685fd6b44a1588767fb22538,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,epic-woodhaven,stage_2_fail,73.5,72,65,2025-06-27T15:57:33.000Z,2025-06-27T15:59:15.000Z,1.7
685fd6b44a1588767fb2254e,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,corp-nashua-coliseum,stage_2_fail,76.4,70,78,2025-06-27T12:00:08.000Z,2025-06-27T15:33:40.000Z,213.5
685fd6b44a1588767fb2255b,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,corp-middletownnj,stage_2_fail,134,70,130,2025-06-27T12:00:39.000Z,2025-06-27T15:59:35.000Z,238.9
685fd6b44a1588767fb22568,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,corp-babylon,stage_2_fail,71,70,72,2025-06-27T12:00:44.000Z,2025-06-27T15:59:40.000Z,238.9
685fd6b44a1588767fb2256a,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,corp-bayshore,stage_2_fail,68.5,68,59,2025-06-27T12:00:21.000Z,2025-06-27T15:59:42.000Z,239.3
685fd6b44a1588767fb2256b,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,corp-bayshore,stage_2_fail,72.5,70,57,2025-06-27T15:15:57.000Z,2025-06-27T15:59:49.000Z,43.9
685fd6b44a1588767fb2256f,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,corp-hamptonbays2,stage_1_fail,71.1,70,60,2025-06-27T12:55:05.000Z,2025-06-27T15:09:12.000Z,134.1
685fd6b44a1588767fb2257b,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,7,corp-lakeronkonkoma,stage_2_fail,71.6,68,74,2025-06-27T12:00:32.000Z,2025-06-27T15:57:47.000Z,237.2
685fd6b44a1588767fb2259b,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,nat-lenoir,stage_2_fail,70.5,68,65,2025-06-27T12:00:06.000Z,2025-06-27T15:59:36.000Z,239.5
685fd6b44a1588767fb225a6,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,epic-toledo1,stage_2_fail,74.3,72,76,2025-06-27T12:00:40.000Z,2025-06-27T15:59:31.000Z,238.8
685fd6b44a1588767fb225aa,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,28,corp-toronto,stage_1_fail,67.3,67,54,2025-06-27T12:00:04.000Z,2025-06-27T15:56:52.000Z,236.8
685fd6b44a1588767fb225b8,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,corp-honesdale,stage_1_fail,70.3,70,64,2025-06-27T12:00:10.000Z,2025-06-27T15:58:22.000Z,238.2
685fd6b44a1588767fb225c0,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,corp-york-west,stage_1_fail,70.1,70,57,2025-06-27T15:16:27.000Z,2025-06-27T15:29:26.000Z,13
685fd6b44a1588767fb225f0,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,core-johnston,stage_1_fail,71,71,63,2025-06-27T12:00:32.000Z,2025-06-27T15:58:48.000Z,238.3
685fd6b44a1588767fb2240f,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,corp-eastoakland,stage_1_fail,68.7,68,69,2025-06-27T14:19:17.000Z,2025-06-27T14:42:57.000Z,23.7
685fd6b44a1588767fb2242c,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,base-longmont2,stage_2_fail,73.7,67,81,2025-06-27T12:00:39.000Z,2025-06-27T15:59:22.000Z,238.7
685fd6b44a1588767fb2242d,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,base-westminster72,stage_1_fail,72.5,70,59,2025-06-27T12:00:26.000Z,2025-06-27T15:59:40.000Z,239.2
685fd6b44a1588767fb22462,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,grand-littlehavana,stage_2_fail,73.5,72,71,2025-06-27T12:00:48.000Z,2025-06-27T15:58:23.000Z,237.6
685fd6b44a1588767fb22467,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,grand-miamigardens,stage_1_fail,72.4,72,59,2025-06-27T12:00:25.000Z,2025-06-27T15:59:23.000Z,239
685fd6b44a1588767fb22493,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,13,easy-cornelia,stage_2_fail,72.8,69,0,2025-06-27T12:06:00.000Z,2025-06-27T15:59:26.000Z,233.4
685fd6b44a1588767fb22495,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,easy-toccoa,stage_1_fail,71.1,70,63,2025-06-27T12:00:54.000Z,2025-06-27T15:58:20.000Z,237.4
685fd6b44a1588767fb224a0,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,gwth-aberdeen,stage_1_fail,71,70,55,2025-06-27T14:11:49.000Z,2025-06-27T15:55:29.000Z,103.7
685fd6b44a1588767fb224ac,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,7,gwth-perryhall,stage_2_fail,72.8,70,72,2025-06-27T12:00:21.000Z,2025-06-27T15:09:00.000Z,188.7
685fd6b44a1588767fb224b2,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,gwth-silversprings,stage_2_fail,72.5,70,73,2025-06-27T12:00:33.000Z,2025-06-27T15:57:57.000Z,237.4
685fd6b44a1588767fb224c8,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,7,epic-auburnhills,stage_1_fail,72.6,72,54,2025-06-27T12:00:15.000Z,2025-06-27T15:59:18.000Z,239.1
685fd6b44a1588767fb224d6,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,epic-dearborn2,stage_2_fail,68.8,68,67,2025-06-27T12:00:04.000Z,2025-06-27T15:59:41.000Z,239.6
685fd6b44a1588767fb224e5,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,epic-grandrapids,stage_1_fail,70.8,70,61,2025-06-27T12:00:41.000Z,2025-06-27T15:59:41.000Z,239
685fd6b44a1588767fb224e6,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,epic-grandrapids,stage_1_fail,70.5,70,56,2025-06-27T12:00:01.000Z,2025-06-27T15:59:00.000Z,239
685fd6b44a1588767fb224e9,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,17,epic-grandrapids2,stage_1_fail,73,72,73,2025-06-27T12:00:03.000Z,2025-06-27T15:51:16.000Z,231.2
685fd6b44a1588767fb224ed,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,7,epic-kentwood,stage_1_fail,72.5,72,57,2025-06-27T12:00:13.000Z,2025-06-27T15:58:11.000Z,238
685fd6b44a1588767fb22502,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,epic-oakpark,stage_2_fail,73.7,72,60,2025-06-27T15:29:15.000Z,2025-06-27T15:45:06.000Z,15.8
685fd6b44a1588767fb2252c,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,epic-warren,stage_1_fail,72.6,72,62,2025-06-27T12:00:53.000Z,2025-06-27T15:59:06.000Z,238.2
685fd6b44a1588767fb22539,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,epic-woodhaven,stage_1_fail,72.5,72,59,2025-06-27T12:00:45.000Z,2025-06-27T15:47:45.000Z,227
685fd6b44a1588767fb22553,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,corp-seabrook,stage_1_fail,69.4,70,85,2025-06-27T14:35:11.000Z,2025-06-27T15:19:56.000Z,44.8
685fd6b44a1588767fb22583,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,10,corp-medford,stage_2_fail,72.5,70,76,2025-06-27T12:00:17.000Z,2025-06-27T15:51:07.000Z,230.8
685fd6b44a1588767fb2258a,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,corp-selden,stage_1_fail,70,70,66,2025-06-27T12:00:01.000Z,2025-06-27T15:55:28.000Z,235.4
685fd6b44a1588767fb225ba,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,8,corp-honesdale,stage_1_fail,70.5,70,70,2025-06-27T12:37:31.000Z,2025-06-27T15:59:09.000Z,201.6
685fd6b44a1588767fb225bb,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,corp-peckville,stage_2_fail,70.5,70,50,2025-06-27T14:15:07.000Z,2025-06-27T15:59:37.000Z,104.5
685fd6b44a1588767fb225d2,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,nat-hershey,stage_1_fail,69.6,70,57,2025-06-27T14:01:31.000Z,2025-06-27T15:26:16.000Z,84.8
685fd6b44a1588767fb22406,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,base-cathedralcity,stage_1_fail,73.1,72,60,2025-06-27T12:00:30.000Z,2025-06-27T15:59:42.000Z,239.2
685fd6b44a1588767fb22412,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,corp-walnutcreek,stage_1_fail,69,69,50,2025-06-27T15:50:56.000Z,2025-06-27T15:59:27.000Z,8.5
685fd6b44a1588767fb22419,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,11,corp-walnutcreek,stage_2_fail,71.7,68,70,2025-06-27T12:00:49.000Z,2025-06-27T15:58:28.000Z,237.7
685fd6b44a1588767fb2243a,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,corp-wilmington-j,stage_1_fail,70,70,65,2025-06-27T14:43:58.000Z,2025-06-27T15:57:31.000Z,73.5
685fd6b44a1588767fb22444,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,easy-clevelandave,stage_2_fail,71.5,70,49,2025-06-27T14:50:17.000Z,2025-06-27T15:50:14.000Z,60
685fd6b44a1588767fb22449,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,easy-peachland,stage_1_fail,70.7,70,50,2025-06-27T12:00:00.000Z,2025-06-27T15:57:08.000Z,237.1
685fd6b44a1588767fb2244b,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,8,easy-peachland,stage_2_fail,78.8,70,80,2025-06-27T12:00:21.000Z,2025-06-27T15:58:08.000Z,237.8
685fd6b44a1588767fb2244d,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,7,easy-townandcountry,stage_2_fail,71,70,74,2025-06-27T12:00:14.000Z,2025-06-27T15:59:27.000Z,239.2
685fd6b44a1588767fb2244e,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,easy-venice,stage_2_fail,72.7,70,70,2025-06-27T12:00:27.000Z,2025-06-27T15:59:58.000Z,239.5
685fd6b44a1588767fb2245f,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,8,grand-lauderdale,stage_1_fail,70.5,70,57,2025-06-27T12:00:52.000Z,2025-06-27T15:56:00.000Z,235.1
685fd6b44a1588767fb22463,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,grand-littlehavana,stage_1_fail,73.2,72,62,2025-06-27T12:00:00.000Z,2025-06-27T15:59:26.000Z,239.4
685fd6b44a1588767fb22466,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,grand-miamigardens,stage_1_fail,72.6,72,59,2025-06-27T12:00:18.000Z,2025-06-27T15:50:02.000Z,229.7
685fd6b44a1588767fb2247e,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,alder-greenbriar,stage_2_fail,72.8,72,71,2025-06-27T15:25:23.000Z,2025-06-27T15:59:30.000Z,34.1
685fd6b44a1588767fb2248e,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,easy-commerce,stage_1_fail,71.7,70,60,2025-06-27T14:44:07.000Z,2025-06-27T15:31:53.000Z,47.8
685fd6b44a1588767fb224bb,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,core-lynn,stage_2_fail,71.3,72,54,2025-06-27T15:22:51.000Z,2025-06-27T15:40:11.000Z,17.3
685fd6b44a1588767fb224c3,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,core-wilmington,stage_2_fail,77.1,70,74,2025-06-27T12:00:23.000Z,2025-06-27T15:59:54.000Z,239.5
685fd6b44a1588767fb224c4,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,corp-danvers,stage_2_fail,71,68,41,2025-06-27T15:17:13.000Z,2025-06-27T15:59:57.000Z,42.7
685fd6b44a1588767fb224c9,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,epic-belleville,stage_2_fail,72.5,72,69,2025-06-27T12:00:40.000Z,2025-06-27T15:59:08.000Z,238.5
685fd6b44a1588767fb224e0,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,7,epic-farmingtonhills,stage_1_fail,72.3,72,67,2025-06-27T12:00:31.000Z,2025-06-27T15:59:12.000Z,238.7
685fd6b44a1588767fb224f0,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,epic-lakeorion,stage_1_fail,72.8,72,56,2025-06-27T12:00:17.000Z,2025-06-27T15:59:22.000Z,239.1
685fd6b44a1588767fb224fb,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,epic-mt,stage_1_fail,72.3,72,57,2025-06-27T12:00:46.000Z,2025-06-27T15:58:01.000Z,237.2
685fd6b44a1588767fb2250c,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,epic-redford,stage_2_fail,70.9,69,61,2025-06-27T14:07:43.000Z,2025-06-27T15:54:13.000Z,106.5
685fd6b44a1588767fb22512,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,epic-royaloak,stage_1_fail,72.5,72,59,2025-06-27T12:00:51.000Z,2025-06-27T15:59:27.000Z,238.6
685fd6b44a1588767fb22513,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,epic-shelby,stage_2_fail,74.8,72,81,2025-06-27T12:00:28.000Z,2025-06-27T15:59:07.000Z,238.7
685fd6b44a1588767fb22519,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,epic-southfield,stage_2_fail,74.4,73,73,2025-06-27T12:00:47.000Z,2025-06-27T15:57:55.000Z,237.1
685fd6b44a1588767fb22524,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,epic-troy2,stage_1_fail,73.2,72,57,2025-06-27T12:00:17.000Z,2025-06-27T15:59:11.000Z,238.9
685fd6b44a1588767fb22535,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,epic-westland,stage_1_fail,70.5,70,59,2025-06-27T12:00:05.000Z,2025-06-27T15:59:47.000Z,239.7
685fd6b44a1588767fb22572,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,10,corp-hicksville,stage_1_fail,70.1,70,65,2025-06-27T15:06:31.000Z,2025-06-27T15:54:09.000Z,47.6
685fd6b44a1588767fb22582,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,7,corp-medford,stage_2_fail,71.9,70,0,2025-06-27T12:00:05.000Z,2025-06-27T15:59:42.000Z,239.6
685fd6b44a1588767fb2258d,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,8,corp-stonybrook,stage_2_fail,71.1,70,76,2025-06-27T12:00:24.000Z,2025-06-27T15:59:50.000Z,239.4
685fd6b44a1588767fb22595,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,nat-albemarle,stage_1_fail,70,70,65,2025-06-27T12:00:15.000Z,2025-06-27T15:58:51.000Z,238.6
685fd6b44a1588767fb22598,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,nat-greensboro4,stage_2_fail,69.7,70,66,2025-06-27T12:00:29.000Z,2025-06-27T15:59:34.000Z,239.1
685fd6b44a1588767fb225a1,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,nat-rockingham,stage_2_fail,74,70,0,2025-06-27T12:00:53.000Z,2025-06-27T15:59:20.000Z,238.4
685fd6b44a1588767fb225a3,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,7,epic-holland,stage_2_fail,73.9,72,78,2025-06-27T12:00:26.000Z,2025-06-27T15:59:02.000Z,238.6
685fd6b44a1588767fb225c1,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,grand-langhorne,stage_1_fail,72.5,72,58,2025-06-27T12:00:09.000Z,2025-06-27T15:57:59.000Z,237.8
685fd6b44a1588767fb225c3,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,nat-cheltenham,stage_2_fail,71.9,69,71,2025-06-27T12:00:08.000Z,2025-06-27T15:59:00.000Z,238.9
685fd6b44a1588767fb225ca,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,nat-elizabethtown,stage_2_fail,70.8,70,71,2025-06-27T12:00:03.000Z,2025-06-27T15:59:41.000Z,239.6
685fd6b44a1588767fb225d3,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,nat-hershey,stage_1_fail,70.3,70,68,2025-06-27T12:00:35.000Z,2025-06-27T15:59:58.000Z,239.4
685fd6b44a1588767fb225e0,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,12,nat-marketst,stage_2_fail,70.5,68,70,2025-06-27T12:00:59.000Z,2025-06-27T15:57:47.000Z,236.8
685fd6b44a1588767fb225e1,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,15,nat-marketst,stage_2_fail,72.8,68,63,2025-06-27T12:01:24.000Z,2025-06-27T15:58:11.000Z,236.8
685fd6b44a1588767fb225e8,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,25,nat-marketst,stage_2_fail,80.6,68,77,2025-06-27T12:00:49.000Z,2025-06-27T15:54:55.000Z,234.1
685fd6b44a1588767fb225f2,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,core-pawtucket-nms,stage_2_fail,72.6,70,76,2025-06-27T15:04:04.000Z,2025-06-27T15:59:31.000Z,55.5
685fd6b44a1588767fb2241f,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,grand-madera,stage_1_fail,74.2,72,60,2025-06-27T12:00:33.000Z,2025-06-27T15:59:41.000Z,239.1
685fd6b44a1588767fb22423,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,grand-santamaria,stage_1_fail,69,69,69,2025-06-27T12:00:29.000Z,2025-06-27T15:52:02.000Z,231.6
