_id,createdAt,failedAt,failedAtDate,unitNumber,hostName,failureReason,currentTemp,setpointTemp,minSupplyTemp,runStartTime,runEndTime,runDurationMin
685fd6b44a1588767fb22433,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,corp-christiana,stage_2_fail,74.4,70,70,2025-06-27T12:00:17.000Z,2025-06-27T15:59:49.000Z,239.5
685fd6b44a1588767fb22448,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,easy-goldengate,stage_1_fail,71.7,72,69,2025-06-27T13:26:07.000Z,2025-06-27T15:02:18.000Z,96.2
685fd6b44a1588767fb22454,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,grand-hialeah2,stage_2_fail,71.9,71,60,2025-06-27T12:00:37.000Z,2025-06-27T15:59:25.000Z,238.8
685fd6b44a1588767fb2245c,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,grand-lauderdale,stage_1_fail,70,70,66,2025-06-27T14:37:21.000Z,2025-06-27T15:59:10.000Z,81.8
685fd6b44a1588767fb2245e,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,grand-lauderdale,stage_1_fail,70.6,70,67,2025-06-27T14:28:16.000Z,2025-06-27T15:59:23.000Z,91.1
685fd6b44a1588767fb22469,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,grand-miamilakes,stage_1_fail,72.3,72,64,2025-06-27T12:00:34.000Z,2025-06-27T15:59:45.000Z,239.2
685fd6b44a1588767fb224b8,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,core-foxboro,stage_1_fail,70.3,70,63,2025-06-27T13:39:12.000Z,2025-06-27T15:59:38.000Z,140.4
685fd6b44a1588767fb224c0,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,core-sturbridge,stage_1_fail,69.4,70,51,2025-06-27T15:13:12.000Z,2025-06-27T15:27:33.000Z,14.3
685fd6b44a1588767fb224d0,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,epic-commerce-twp,stage_1_fail,72.4,72,60,2025-06-27T12:00:11.000Z,2025-06-27T15:59:51.000Z,239.7
685fd6b44a1588767fb224d1,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,epic-commerce-twp,stage_1_fail,72.3,72,57,2025-06-27T12:00:17.000Z,2025-06-27T15:51:37.000Z,231.3
685fd6b44a1588767fb224eb,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,epic-grandville,stage_1_fail,72.8,72,56,2025-06-27T12:00:55.000Z,2025-06-27T15:59:02.000Z,238.1
685fd6b44a1588767fb224ee,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,epic-lakeorion,stage_1_fail,72.5,72,67,2025-06-27T12:00:03.000Z,2025-06-27T15:59:08.000Z,239.1
685fd6b44a1588767fb224f3,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,epic-livonia5,stage_1_fail,72.1,72,66,2025-06-27T12:00:41.000Z,2025-06-27T15:06:21.000Z,185.7
685fd6b44a1588767fb2250a,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,epic-redford,stage_2_fail,71.7,69,76,2025-06-27T12:00:37.000Z,2025-06-27T15:59:21.000Z,238.7
685fd6b44a1588767fb2251a,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,epic-southfield,stage_2_fail,74.3,73,76,2025-06-27T13:45:48.000Z,2025-06-27T15:58:16.000Z,132.5
685fd6b44a1588767fb2251e,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,8,epic-sterlingheights,stage_2_fail,73.2,72,76,2025-06-27T12:01:13.000Z,2025-06-27T15:53:33.000Z,232.3
685fd6b44a1588767fb22531,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,epic-wayne,stage_1_fail,72.4,72,75,2025-06-27T15:00:18.000Z,2025-06-27T15:57:49.000Z,57.5
685fd6b44a1588767fb22536,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,7,epic-westland,stage_1_fail,70.3,70,64,2025-06-27T12:00:19.000Z,2025-06-27T16:00:00.000Z,239.7
685fd6b44a1588767fb2253d,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,epic-wyoming,stage_1_fail,73.2,72,69,2025-06-27T12:00:16.000Z,2025-06-27T15:56:35.000Z,236.3
685fd6b44a1588767fb22560,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,grand-cedarknolls,stage_2_fail,67.3,68,68,2025-06-27T12:00:45.000Z,2025-06-27T12:48:22.000Z,47.6
685fd6b44a1588767fb22567,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,grand-woodland,stage_1_fail,68.3,69,42,2025-06-27T14:06:34.000Z,2025-06-27T15:39:03.000Z,92.5
685fd6b44a1588767fb2258c,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,corp-stonybrook,stage_1_fail,70.5,70,47,2025-06-27T14:04:41.000Z,2025-06-27T15:57:09.000Z,112.5
685fd6b44a1588767fb22599,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,7,nat-greensboro4,stage_1_fail,70.2,70,62,2025-06-27T13:22:05.000Z,2025-06-27T15:58:23.000Z,156.3
685fd6b44a1588767fb225ab,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,easy-forterie,stage_2_fail,71,70,82,2025-06-27T12:13:54.000Z,2025-06-27T16:00:00.000Z,226.1
685fd6b44a1588767fb225b1,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,bravofit-beaverton,stage_2_fail,69.4,68,69,2025-06-27T12:00:58.000Z,2025-06-27T15:59:26.000Z,238.5
685fd6b44a1588767fb225df,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,10,nat-marketst,stage_2_fail,74.7,68,73,2025-06-27T12:00:43.000Z,2025-06-27T15:59:41.000Z,239
685fd6b44a1588767fb225ed,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,core-bald-hill,stage_1_fail,69.8,70,70,2025-06-27T12:00:18.000Z,2025-06-27T15:59:56.000Z,239.6
685fd6b44a1588767fb22410,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,corp-fremont,stage_1_fail,70.3,70,70,2025-06-27T12:00:41.000Z,2025-06-27T15:52:18.000Z,231.6
685fd6b44a1588767fb22442,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,easy-bonita-springs,stage_2_fail,71.4,70,62,2025-06-27T12:00:34.000Z,2025-06-27T15:54:48.000Z,234.2
685fd6b44a1588767fb22455,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,grand-hialeah2,stage_1_fail,71.3,71,66,2025-06-27T15:05:05.000Z,2025-06-27T15:59:40.000Z,54.6
685fd6b44a1588767fb22460,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,grand-lauderhill,stage_1_fail,71,71,65,2025-06-27T12:00:01.000Z,2025-06-27T15:57:53.000Z,237.9
685fd6b44a1588767fb2249c,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,corp-bangor,stage_2_fail,72.5,70,53,2025-06-27T15:41:04.000Z,2025-06-27T15:58:53.000Z,17.8
685fd6b44a1588767fb224a3,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,gwth-aberdeen,stage_1_fail,70.8,70,60,2025-06-27T12:00:27.000Z,2025-06-27T15:50:53.000Z,230.4
685fd6b44a1588767fb224ab,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,gwth-pennstation,stage_2_fail,72.3,65,72,2025-06-27T12:00:09.000Z,2025-06-27T15:59:51.000Z,239.7
685fd6b44a1588767fb224c2,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,core-watertown,stage_1_fail,70,70,70,2025-06-27T12:00:06.000Z,2025-06-27T15:59:01.000Z,238.9
685fd6b44a1588767fb224c6,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,8,gymit-cambridge,stage_2_fail,70.5,68,65,2025-06-27T12:00:12.000Z,2025-06-27T15:59:32.000Z,239.3
685fd6b44a1588767fb224d9,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,8,epic-dearborn2,stage_1_fail,68.5,68,57,2025-06-27T12:00:46.000Z,2025-06-27T15:59:26.000Z,238.7
685fd6b44a1588767fb224de,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,epic-detroit,stage_2_fail,88.5,70,77,2025-06-27T12:00:09.000Z,2025-06-27T15:59:42.000Z,239.6
685fd6b44a1588767fb224e1,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,epic-fortgratiot,stage_1_fail,70.7,70,64,2025-06-27T12:00:03.000Z,2025-06-27T15:59:08.000Z,239.1
685fd6b44a1588767fb22526,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,epic-utica,stage_1_fail,71.9,72,68,2025-06-27T12:00:38.000Z,2025-06-27T15:49:59.000Z,229.3
685fd6b44a1588767fb22527,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,epic-utica,stage_1_fail,72.4,72,60,2025-06-27T12:00:04.000Z,2025-06-27T15:59:38.000Z,239.6
685fd6b44a1588767fb2252e,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,epic-wayne,stage_1_fail,72.9,72,59,2025-06-27T15:03:44.000Z,2025-06-27T15:59:14.000Z,55.5
685fd6b44a1588767fb2253e,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,7,epic-wyoming,stage_1_fail,72.5,72,66,2025-06-27T12:00:04.000Z,2025-06-27T15:57:13.000Z,237.2
685fd6b44a1588767fb22541,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,jp-byron,stage_2_fail,77,71,74,2025-06-27T12:00:37.000Z,2025-06-27T15:59:37.000Z,239
685fd6b44a1588767fb22545,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,corp-concord,stage_1_fail,68.4,68,63,2025-06-27T12:00:18.000Z,2025-06-27T15:56:52.000Z,236.6
685fd6b44a1588767fb22550,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,corp-portsmouth,stage_1_fail,68.6,68,56,2025-06-27T12:00:08.000Z,2025-06-27T15:59:58.000Z,239.8
685fd6b44a1588767fb22552,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,corp-rochester,stage_1_fail,70.5,70,49,2025-06-27T12:00:23.000Z,2025-06-27T15:00:31.000Z,180.1
685fd6b44a1588767fb22559,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,corp-hazlet,stage_1_fail,70.8,70,55,2025-06-27T15:45:46.000Z,2025-06-27T15:59:22.000Z,13.6
685fd6b44a1588767fb22578,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,corp-lakeronkonkoma,stage_2_fail,83,68,48,2025-06-27T14:46:17.000Z,2025-06-27T15:59:35.000Z,73.3
685fd6b44a1588767fb22580,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,corp-massapequa,stage_1_fail,68.5,68,59,2025-06-27T12:00:07.000Z,2025-06-27T15:58:24.000Z,238.3
685fd6b44a1588767fb225a5,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,epic-perrysburg,stage_2_fail,73.2,70,74,2025-06-27T12:00:03.000Z,2025-06-27T15:59:57.000Z,239.9
685fd6b44a1588767fb225bd,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,corp-westmifflin,stage_1_fail,71.6,72,67,2025-06-27T15:38:16.000Z,2025-06-27T15:48:22.000Z,10.1
685fd6b44a1588767fb225dc,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,7,nat-marketst,stage_2_fail,74.8,68,74,2025-06-27T12:00:18.000Z,2025-06-27T15:57:05.000Z,236.8
685fd6b44a1588767fb225e4,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,20,nat-marketst,stage_2_fail,79.5,68,77,2025-06-27T12:00:07.000Z,2025-06-27T15:52:51.000Z,232.7
685fd6b44a1588767fb225ec,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,nat-willowgrove,stage_2_fail,70.8,68,72,2025-06-27T12:00:45.000Z,2025-06-27T15:59:30.000Z,238.8
685fd6b44a1588767fb22403,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,ak-alexandercity,stage_1_fail,72.3,72,58,2025-06-27T12:00:26.000Z,2025-06-27T15:53:00.000Z,232.6
685fd6b44a1588767fb22414,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,corp-walnutcreek,stage_2_fail,71,68,75,2025-06-27T12:00:09.000Z,2025-06-27T15:59:48.000Z,239.7
685fd6b44a1588767fb22424,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,grand-tracy,stage_1_fail,71.4,72,71,2025-06-27T15:19:28.000Z,2025-06-27T15:50:48.000Z,31.3
685fd6b44a1588767fb22429,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,base-coloradosprings,stage_1_fail,70.5,70,75,2025-06-27T12:00:29.000Z,2025-06-27T15:59:46.000Z,239.3
685fd6b44a1588767fb2242a,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,base-longmont2,stage_2_fail,71.7,67,72,2025-06-27T12:00:10.000Z,2025-06-27T15:58:54.000Z,238.7
685fd6b44a1588767fb2242f,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,belmont-greeley,stage_1_fail,70.1,68,58,2025-06-27T12:00:25.000Z,2025-06-27T15:55:11.000Z,234.8
685fd6b44a1588767fb22435,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,corp-wilmington-f,stage_1_fail,70.3,70,72,2025-06-27T12:00:21.000Z,2025-06-27T15:55:41.000Z,235.3
685fd6b44a1588767fb22477,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,alder-atlantawestend,stage_2_fail,72.5,72,65,2025-06-27T12:00:27.000Z,2025-06-27T15:58:59.000Z,238.5
685fd6b44a1588767fb2248b,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,blackduck-dawsonville,stage_1_fail,71,70,61,2025-06-27T15:21:01.000Z,2025-06-27T15:37:26.000Z,16.4
685fd6b44a1588767fb2249a,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,epic-foxvalley,stage_2_fail,75,72,76,2025-06-27T12:00:12.000Z,2025-06-27T15:59:52.000Z,239.7
685fd6b44a1588767fb2249b,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,epic-foxvalley,stage_2_fail,73.5,72,71,2025-06-27T12:00:19.000Z,2025-06-27T15:59:59.000Z,239.7
685fd6b44a1588767fb224a5,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,gwth-elkton,stage_1_fail,71,70,72,2025-06-27T12:00:00.000Z,2025-06-27T15:58:28.000Z,238.5
685fd6b44a1588767fb224b6,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,core-dedham,stage_2_fail,71.9,70,74,2025-06-27T12:00:04.000Z,2025-06-27T15:59:38.000Z,239.6
685fd6b44a1588767fb224cd,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,epic-chesterfield,stage_1_fail,72.5,72,59,2025-06-27T12:00:25.000Z,2025-06-27T15:59:53.000Z,239.5
685fd6b44a1588767fb224d2,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,epic-commerce-twp,stage_1_fail,73.2,72,60,2025-06-27T12:00:32.000Z,2025-06-27T15:59:16.000Z,238.7
685fd6b44a1588767fb224ec,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,epic-kentwood,stage_2_fail,66.2,72,72,2025-06-27T15:59:01.000Z,2025-06-27T15:59:57.000Z,0.9
685fd6b44a1588767fb224fd,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,8,epic-mt,stage_2_fail,73.2,72,72,2025-06-27T12:00:26.000Z,2025-06-27T15:59:27.000Z,239
685fd6b44a1588767fb22508,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,epic-plymouth,stage_2_fail,72.3,72,70,2025-06-27T12:00:29.000Z,2025-06-27T15:58:52.000Z,238.4
685fd6b44a1588767fb2251b,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,epic-southfield,stage_2_fail,73,72,71,2025-06-27T12:00:19.000Z,2025-06-27T15:58:24.000Z,238.1
685fd6b44a1588767fb2251f,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,10,epic-sterlingheights,stage_1_fail,72.5,72,60,2025-06-27T12:00:06.000Z,2025-06-27T15:59:02.000Z,238.9
685fd6b44a1588767fb2252a,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,epic-warren,stage_1_fail,72.5,72,59,2025-06-27T12:00:39.000Z,2025-06-27T15:59:59.000Z,239.3
685fd6b44a1588767fb22530,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,epic-wayne,stage_1_fail,73,72,54,2025-06-27T14:27:08.000Z,2025-06-27T15:56:40.000Z,89.5
685fd6b44a1588767fb22534,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,epic-westland,stage_1_fail,70.3,70,55,2025-06-27T12:01:19.000Z,2025-06-27T15:59:40.000Z,238.3
685fd6b44a1588767fb2253a,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,epic-woodhaven,stage_2_fail,74.1,72,77,2025-06-27T12:00:14.000Z,2025-06-27T15:59:43.000Z,239.5
685fd6b44a1588767fb2254c,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,corp-nashua-281dwh,stage_1_fail,68.5,68,74,2025-06-27T12:10:38.000Z,2025-06-27T15:59:45.000Z,229.1
685fd6b44a1588767fb2254f,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,corp-portsmouth,stage_2_fail,70.7,68,51,2025-06-27T15:59:18.000Z,2025-06-27T15:59:51.000Z,0.6
685fd6b44a1588767fb22584,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,corp-middletown-2,stage_1_fail,69.2,70,72,2025-06-27T13:22:28.000Z,2025-06-27T13:55:58.000Z,33.5
685fd6b44a1588767fb22588,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,corp-riverhead2,stage_2_fail,69.1,70,54,2025-06-27T15:46:17.000Z,2025-06-27T15:51:22.000Z,5.1
685fd6b44a1588767fb22590,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,10,corp-wappingerfalls,stage_2_fail,69.2,70,74,2025-06-27T12:11:57.000Z,2025-06-27T12:11:57.000Z,0
685fd6b44a1588767fb225bc,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,corp-westmifflin,stage_1_fail,69.5,68,64,2025-06-27T15:50:57.000Z,2025-06-27T15:50:57.000Z,0
685fd6b44a1588767fb225bf,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,corp-york-west,stage_2_fail,72.5,72,52,2025-06-27T15:00:03.000Z,2025-06-27T15:59:52.000Z,59.8
685fd6b44a1588767fb225c2,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,nat-cheltenham,stage_1_fail,69.4,69,58,2025-06-27T12:00:01.000Z,2025-06-27T15:53:40.000Z,233.7
685fd6b44a1588767fb225c9,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,nat-doylestown,stage_1_fail,69.4,70,67,2025-06-27T14:57:09.000Z,2025-06-27T15:35:40.000Z,38.5
685fd6b44a1588767fb225cc,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,nat-elizabethtown,stage_2_fail,69.9,70,70,2025-06-27T12:00:23.000Z,2025-06-27T15:59:21.000Z,239
685fd6b44a1588767fb225ce,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,nat-enola,stage_1_fail,69.3,70,68,2025-06-27T14:34:56.000Z,2025-06-27T15:48:30.000Z,73.6
685fd6b44a1588767fb225eb,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,nat-willowgrove,stage_2_fail,71,68,69,2025-06-27T12:00:38.000Z,2025-06-27T15:58:34.000Z,237.9
685fd6b44a1588767fb225ee,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,core-cranston,stage_1_fail,70.6,70,52,2025-06-27T12:00:09.000Z,2025-06-27T15:59:47.000Z,239.6
685fd6b44a1588767fb22400,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,ak-alexandercity,stage_1_fail,71.7,72,51,2025-06-27T15:28:59.000Z,2025-06-27T15:57:21.000Z,28.4
685fd6b44a1588767fb22425,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,grand-turlock,stage_1_fail,72.8,72,60,2025-06-27T12:00:22.000Z,2025-06-27T16:00:00.000Z,239.6
685fd6b44a1588767fb22453,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,grand-hialeah2,stage_2_fail,73,71,68,2025-06-27T12:00:30.000Z,2025-06-27T15:59:17.000Z,238.8
685fd6b44a1588767fb22468,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,7,grand-miamigardens,stage_2_fail,72.5,72,86,2025-06-27T12:00:38.000Z,2025-06-27T15:59:37.000Z,239
685fd6b44a1588767fb2246d,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,grand-plantation,stage_2_fail,71.5,69,75,2025-06-27T12:00:24.000Z,2025-06-27T15:47:50.000Z,227.4
685fd6b44a1588767fb22488,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,9,alder-stockbridge,stage_2_fail,70.7,70,64,2025-06-27T13:54:26.000Z,2025-06-27T15:55:25.000Z,121
685fd6b44a1588767fb2248c,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,easy-athens,stage_2_fail,68.5,68,58,2025-06-27T12:00:03.000Z,2025-06-27T15:54:15.000Z,234.2
685fd6b44a1588767fb2249d,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,corp-bangor,stage_2_fail,72.3,70,55,2025-06-27T15:48:37.000Z,2025-06-27T15:56:06.000Z,7.5
685fd6b44a1588767fb224c5,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,corp-danvers,stage_2_fail,67.7,67,75,2025-06-27T15:43:46.000Z,2025-06-27T15:59:40.000Z,15.9
685fd6b44a1588767fb224f6,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,epic-livonia5,stage_2_fail,73.1,72,67,2025-06-27T12:00:20.000Z,2025-06-27T15:59:17.000Z,238.9
685fd6b44a1588767fb2250e,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,epic-rochesterhills,stage_1_fail,72.5,72,59,2025-06-27T12:00:06.000Z,2025-06-27T16:00:00.000Z,239.9
685fd6b44a1588767fb2252d,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,epic-wayne,stage_2_fail,73.4,73,63,2025-06-27T15:54:17.000Z,2025-06-27T15:57:09.000Z,2.9
685fd6b44a1588767fb2253b,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,epic-woodhaven,stage_2_fail,73.9,72,68,2025-06-27T12:00:22.000Z,2025-06-27T15:44:04.000Z,223.7
685fd6b44a1588767fb22548,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,corp-goffstown,stage_2_fail,70.7,70,50,2025-06-27T12:06:52.000Z,2025-06-27T12:21:40.000Z,14.8
685fd6b44a1588767fb22549,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,corp-goffstown,stage_2_fail,50.3,70,50,2025-06-27T12:27:51.000Z,2025-06-27T13:28:13.000Z,60.4
685fd6b44a1588767fb22551,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,corp-raymond,stage_2_fail,69.9,68,72,2025-06-27T12:00:29.000Z,2025-06-27T15:59:42.000Z,239.2
685fd6b44a1588767fb22555,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,corp-brick-rt88,stage_2_fail,74,70,160,2025-06-27T12:00:30.000Z,2025-06-27T15:59:58.000Z,239.5
685fd6b44a1588767fb2256c,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,corp-carleplace2,stage_1_fail,70.7,70,49,2025-06-27T12:00:34.000Z,2025-06-27T15:59:57.000Z,239.4
685fd6b44a1588767fb22576,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,7,corp-kingston,stage_2_fail,70.7,70,70,2025-06-27T12:00:31.000Z,2025-06-27T15:59:44.000Z,239.2
685fd6b44a1588767fb225a9,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,corp-brampton,stage_1_fail,68.3,68,59,2025-06-27T12:00:07.000Z,2025-06-27T15:59:59.000Z,239.9
685fd6b44a1588767fb225ae,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,easy-stcatharines,stage_2_fail,73.5,68,0,2025-06-27T12:00:37.000Z,2025-06-27T15:58:29.000Z,237.9
685fd6b44a1588767fb225d0,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,nat-etters,stage_1_fail,65.4,66,50,2025-06-27T15:30:34.000Z,2025-06-27T15:52:38.000Z,22.1
685fd6b44a1588767fb225d5,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,nat-lansdale,stage_1_fail,71,70,58,2025-06-27T12:00:21.000Z,2025-06-27T15:57:35.000Z,237.2
685fd6b44a1588767fb225e9,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,26,nat-marketst,stage_2_fail,73.4,68,74,2025-06-27T12:00:57.000Z,2025-06-27T15:57:49.000Z,236.9
685fd6b44a1588767fb225f1,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,core-northprovidence,stage_1_fail,71.4,71,64,2025-06-27T12:00:22.000Z,2025-06-27T15:57:54.000Z,237.5
685fd6b44a1588767fb22401,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,ak-alexandercity,stage_1_fail,72.3,72,56,2025-06-27T12:00:05.000Z,2025-06-27T15:51:12.000Z,231.1
685fd6b44a1588767fb2240d,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,corp-eastoakland,stage_2_fail,69.8,68,72,2025-06-27T12:01:10.000Z,2025-06-27T15:59:25.000Z,238.2
685fd6b44a1588767fb2241c,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,corp-westoakland,stage_2_fail,69,70,67,2025-06-27T15:15:24.000Z,2025-06-27T15:16:29.000Z,1.1
685fd6b44a1588767fb2241d,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,8,grand-clovis,stage_2_fail,70.3,68,65,2025-06-27T15:48:10.000Z,2025-06-27T15:58:27.000Z,10.3
685fd6b44a1588767fb22436,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,corp-wilmington-f,stage_1_fail,70.5,70,60,2025-06-27T12:00:29.000Z,2025-06-27T15:58:58.000Z,238.5
685fd6b44a1588767fb2243d,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,easy-arcadia,stage_2_fail,70.8,70,52,2025-06-27T14:19:22.000Z,2025-06-27T15:00:14.000Z,40.9
685fd6b44a1588767fb2243f,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,7,easy-arcadia,stage_2_fail,73,70,76,2025-06-27T12:00:21.000Z,2025-06-27T15:58:18.000Z,237.9
685fd6b44a1588767fb22441,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,easy-bonita-springs,stage_2_fail,72,70,69,2025-06-27T12:00:20.000Z,2025-06-27T15:59:53.000Z,239.6
685fd6b44a1588767fb2245d,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,grand-lauderdale,stage_1_fail,69.8,70,63,2025-06-27T13:31:36.000Z,2025-06-27T15:58:21.000Z,146.8
685fd6b44a1588767fb22461,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,grand-lauderhill,stage_1_fail,71.6,71,60,2025-06-27T12:00:15.000Z,2025-06-27T15:56:57.000Z,236.7
685fd6b44a1588767fb22464,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,grand-miamigardens,stage_1_fail,72.4,72,67,2025-06-27T12:00:04.000Z,2025-06-27T15:55:18.000Z,235.2
685fd6b44a1588767fb2246b,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,grand-plantation,stage_1_fail,68.9,68,60,2025-06-27T12:00:09.000Z,2025-06-27T15:46:00.000Z,225.8
685fd6b44a1588767fb2247d,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,alder-greenbriar,stage_2_fail,72.9,72,71,2025-06-27T12:00:48.000Z,2025-06-27T15:56:24.000Z,235.6
685fd6b44a1588767fb224a2,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,gwth-aberdeen,stage_2_fail,71.6,70,71,2025-06-27T12:00:20.000Z,2025-06-27T15:46:34.000Z,226.2
685fd6b44a1588767fb224bd,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,core-maynard,stage_1_fail,69.4,70,70,2025-06-27T14:24:47.000Z,2025-06-27T14:56:24.000Z,31.6
685fd6b44a1588767fb224dd,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,epic-detroit,stage_2_fail,73.7,72,71,2025-06-27T12:00:03.000Z,2025-06-27T15:59:35.000Z,239.5
685fd6b44a1588767fb224ef,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,epic-lakeorion,stage_2_fail,73.7,72,68,2025-06-27T12:00:10.000Z,2025-06-27T15:59:15.000Z,239.1
685fd6b44a1588767fb22506,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,epic-plymouth,stage_1_fail,72.5,72,61,2025-06-27T12:00:02.000Z,2025-06-27T15:59:44.000Z,239.7
685fd6b44a1588767fb2252f,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,epic-wayne,stage_2_fail,77.3,72,48,2025-06-27T12:00:39.000Z,2025-06-27T15:59:28.000Z,238.8
685fd6b44a1588767fb22542,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,jp-grandhaven,stage_1_fail,72.8,71,55,2025-06-27T13:04:56.000Z,2025-06-27T15:59:34.000Z,174.6
685fd6b44a1588767fb2255a,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,corp-middletownnj,stage_2_fail,71,70,48,2025-06-27T12:15:36.000Z,2025-06-27T15:57:11.000Z,221.6
685fd6b44a1588767fb2255f,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,corp-tomsriver-south,stage_1_fail,70.8,70,51,2025-06-27T14:49:41.000Z,2025-06-27T15:56:38.000Z,67
685fd6b44a1588767fb22577,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,8,corp-kingston,stage_1_fail,70.8,70,70,2025-06-27T12:01:08.000Z,2025-06-27T15:59:48.000Z,238.7
685fd6b44a1588767fb2257d,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,corp-levittown,stage_1_fail,68.7,68,56,2025-06-27T15:45:26.000Z,2025-06-27T15:59:37.000Z,14.2
685fd6b44a1588767fb22587,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,corp-poughkeepsie,stage_2_fail,73.5,70,74,2025-06-27T12:00:31.000Z,2025-06-27T15:59:52.000Z,239.3
685fd6b44a1588767fb2258b,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,corp-stonybrook,stage_1_fail,70.3,70,51,2025-06-27T12:00:44.000Z,2025-06-27T15:58:05.000Z,237.3
685fd6b44a1588767fb2258f,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,7,corp-wappingerfalls,stage_2_fail,70.4,70,52,2025-06-27T14:47:24.000Z,2025-06-27T15:50:46.000Z,63.4
685fd6b44a1588767fb22593,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,nat-albemarle,stage_1_fail,69.8,70,64,2025-06-27T12:00:33.000Z,2025-06-27T15:54:18.000Z,233.8
685fd6b44a1588767fb2259a,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,nat-lenoir,stage_2_fail,70.7,69,69,2025-06-27T12:00:33.000Z,2025-06-27T15:59:23.000Z,238.8
685fd6b44a1588767fb225a0,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,nat-rockingham,stage_2_fail,73.9,70,0,2025-06-27T12:00:27.000Z,2025-06-27T15:59:59.000Z,239.5
685fd6b44a1588767fb225d1,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,7,nat-etters,stage_1_fail,69.8,69,52,2025-06-27T12:00:58.000Z,2025-06-27T15:58:21.000Z,237.4
685fd6b44a1588767fb225e5,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,21,nat-marketst,stage_2_fail,80.4,68,78,2025-06-27T12:00:15.000Z,2025-06-27T15:55:46.000Z,235.5
685fd6b44a1588767fb225ea,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,nat-willowgrove,stage_2_fail,72.6,68,71,2025-06-27T12:00:31.000Z,2025-06-27T15:57:35.000Z,237.1
685fd6b44a1588767fb22404,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,14,10fit-rodneyparham,stage_1_fail,72.5,71,68,2025-06-27T12:01:45.000Z,2025-06-27T15:59:28.000Z,237.7
685fd6b44a1588767fb22405,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,base-cathedralcity,stage_1_fail,73.2,72,77,2025-06-27T15:00:46.000Z,2025-06-27T15:57:26.000Z,56.7
685fd6b44a1588767fb2240c,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,corp-eastoakland,stage_1_fail,67.4,68,54,2025-06-27T14:31:54.000Z,2025-06-27T15:36:47.000Z,64.9
685fd6b44a1588767fb22421,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,grand-sanluisobispo,stage_1_fail,72.5,72,56,2025-06-27T12:00:05.000Z,2025-06-27T15:59:21.000Z,239.3
685fd6b44a1588767fb22437,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,7,corp-wilmington-f,stage_2_fail,69.8,70,55,2025-06-27T12:00:43.000Z,2025-06-27T15:59:12.000Z,238.5
685fd6b44a1588767fb2243c,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,gwth-galleryplace,stage_1_fail,71.7,70,61,2025-06-27T12:00:07.000Z,2025-06-27T15:58:00.000Z,237.9
685fd6b44a1588767fb22450,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,grand-cutlerbay,stage_1_fail,70.8,71,57,2025-06-27T15:01:48.000Z,2025-06-27T15:56:10.000Z,54.4
685fd6b44a1588767fb2246e,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,grand-west-pembrokepines,stage_1_fail,70.5,70,57,2025-06-27T12:00:23.000Z,2025-06-27T15:59:47.000Z,239.4
685fd6b44a1588767fb22476,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,alder-atlantawestend,stage_1_fail,72.7,72,70,2025-06-27T13:42:08.000Z,2025-06-27T15:59:23.000Z,137.2
685fd6b44a1588767fb22478,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,alder-belvedere,stage_1_fail,71.7,71,68,2025-06-27T14:38:02.000Z,2025-06-27T15:09:57.000Z,31.9
685fd6b44a1588767fb224ad,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,8,gwth-perryhall,stage_2_fail,70.8,70,69,2025-06-27T12:00:28.000Z,2025-06-27T15:55:04.000Z,234.6
685fd6b44a1588767fb224b9,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,core-franklin,stage_2_fail,69.4,70,73,2025-06-27T12:57:36.000Z,2025-06-27T13:31:28.000Z,33.9
685fd6b44a1588767fb224df,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,epic-detroit,stage_1_fail,72.8,72,61,2025-06-27T12:08:51.000Z,2025-06-27T15:46:42.000Z,217.8
685fd6b44a1588767fb224f7,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,7,epic-midland,stage_1_fail,74.3,73,83,2025-06-27T12:00:49.000Z,2025-06-27T15:59:48.000Z,239
685fd6b44a1588767fb224f9,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,epic-mt,stage_1_fail,72.3,72,68,2025-06-27T12:00:33.000Z,2025-06-27T15:59:34.000Z,239
685fd6b44a1588767fb22500,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,epic-novi,stage_1_fail,72.9,72,56,2025-06-27T12:00:36.000Z,2025-06-27T15:57:29.000Z,236.9
685fd6b44a1588767fb22503,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,epic-oakpark,stage_2_fail,72.6,72,60,2025-06-27T12:00:41.000Z,2025-06-27T15:56:02.000Z,235.3
685fd6b44a1588767fb22509,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,epic-redford,stage_2_fail,72.5,69,68,2025-06-27T12:00:30.000Z,2025-06-27T15:59:59.000Z,239.5
685fd6b44a1588767fb22521,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,epic-troy,stage_2_fail,72.6,71,73,2025-06-27T12:00:35.000Z,2025-06-27T15:58:19.000Z,237.7
685fd6b44a1588767fb22525,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,epic-troy2,stage_2_fail,74.4,72,82,2025-06-27T15:47:30.000Z,2025-06-27T15:57:20.000Z,9.8
685fd6b44a1588767fb22533,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,epic-westland,stage_1_fail,70.3,70,56,2025-06-27T12:01:05.000Z,2025-06-27T15:59:26.000Z,238.3
685fd6b44a1588767fb2253c,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,7,epic-woodhaven,stage_1_fail,72.5,72,61,2025-06-27T12:00:29.000Z,2025-06-27T15:59:08.000Z,238.7
685fd6b44a1588767fb2254b,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,corp-hooksett,stage_2_fail,69.4,68,72,2025-06-27T12:00:24.000Z,2025-06-27T15:57:59.000Z,237.6
685fd6b44a1588767fb22569,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,corp-babylon,stage_2_fail,74.1,70,72,2025-06-27T12:00:15.000Z,2025-06-27T15:59:10.000Z,238.9
685fd6b44a1588767fb22571,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,corp-hauppauge,stage_2_fail,74,70,72,2025-06-27T12:00:02.000Z,2025-06-27T15:59:49.000Z,239.8
685fd6b44a1588767fb22575,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,corp-kingston,stage_2_fail,76.6,70,75,2025-06-27T12:00:11.000Z,2025-06-27T15:59:58.000Z,239.8
685fd6b44a1588767fb22579,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,corp-lakeronkonkoma,stage_2_fail,70.8,68,72,2025-06-27T12:01:16.000Z,2025-06-27T15:58:30.000Z,237.2
685fd6b44a1588767fb2257e,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,corp-levittown,stage_1_fail,68.9,68,56,2025-06-27T12:00:30.000Z,2025-06-27T15:59:45.000Z,239.2
685fd6b44a1588767fb22581,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,corp-medford,stage_2_fail,74.6,70,0,2025-06-27T12:00:31.000Z,2025-06-27T15:57:57.000Z,237.4
685fd6b44a1588767fb225b2,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,9,bravofit-beaverton,stage_1_fail,67.4,68,58,2025-06-27T15:41:27.000Z,2025-06-27T15:58:13.000Z,16.8
685fd6b44a1588767fb225e6,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,22,nat-marketst,stage_2_fail,77,68,79,2025-06-27T12:00:24.000Z,2025-06-27T15:39:21.000Z,218.9
685fd6b44a1588767fb225ef,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,core-cranston,stage_1_fail,71.3,70,57,2025-06-27T12:00:21.000Z,2025-06-27T15:59:57.000Z,239.6
685fd6b44a1588767fb22408,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,base-morenovalley,stage_2_fail,77.3,72,79,2025-06-27T12:00:23.000Z,2025-06-27T15:59:27.000Z,239.1
685fd6b44a1588767fb2240a,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,7,base-victorville,stage_2_fail,79.5,70,84,2025-06-27T12:00:17.000Z,2025-06-27T15:59:52.000Z,239.6
685fd6b44a1588767fb22431,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,gengras-volkswagen,stage_1_fail,71.4,72,69,2025-06-27T14:36:00.000Z,2025-06-27T15:29:05.000Z,53.1
685fd6b44a1588767fb22438,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,8,corp-wilmington-f,stage_2_fail,70.2,70,54,2025-06-27T12:00:50.000Z,2025-06-27T15:59:20.000Z,238.5
685fd6b44a1588767fb22447,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,8,easy-clevelandave,stage_2_fail,70.6,70,56,2025-06-27T14:35:53.000Z,2025-06-27T15:52:01.000Z,76.1
685fd6b44a1588767fb2244f,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,easy-venice,stage_2_fail,75.3,70,77,2025-06-27T12:01:01.000Z,2025-06-27T15:59:32.000Z,238.5
685fd6b44a1588767fb22465,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,grand-miamigardens,stage_1_fail,74.1,72,68,2025-06-27T12:00:11.000Z,2025-06-27T15:59:09.000Z,239
685fd6b44a1588767fb22471,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,9,grand-westkendall,stage_1_fail,68.6,69,67,2025-06-27T12:01:09.000Z,2025-06-27T15:32:46.000Z,211.6
685fd6b44a1588767fb2247b,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,9,alder-brookhaven,stage_2_fail,71.2,70,75,2025-06-27T15:57:05.000Z,2025-06-27T15:59:48.000Z,2.7
685fd6b44a1588767fb2247c,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,alder-ellenwood,stage_2_fail,74.1,71,71,2025-06-27T12:00:36.000Z,2025-06-27T15:58:19.000Z,237.7
685fd6b44a1588767fb22489,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,alder-unioncity,stage_2_fail,74,71,69,2025-06-27T12:00:20.000Z,2025-06-27T15:55:12.000Z,234.9
685fd6b44a1588767fb2248d,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,easy-athens,stage_2_fail,73,68,71,2025-06-27T12:00:17.000Z,2025-06-27T15:54:29.000Z,234.2
685fd6b44a1588767fb2249e,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,7,corp-bangor,stage_2_fail,71.2,70,74,2025-06-27T15:47:53.000Z,2025-06-27T15:59:49.000Z,11.9
685fd6b44a1588767fb224a6,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,9,gwth-elkton,stage_1_fail,70.4,70,71,2025-06-27T12:00:42.000Z,2025-06-27T15:58:06.000Z,237.4
685fd6b44a1588767fb224a8,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,gwth-foresthill,stage_1_fail,70.3,70,68,2025-06-27T12:00:13.000Z,2025-06-27T15:59:12.000Z,239
685fd6b44a1588767fb224a9,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,gwth-landover,stage_2_fail,75.2,72,74,2025-06-27T12:00:09.000Z,2025-06-27T15:59:57.000Z,239.8
685fd6b44a1588767fb224ae,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,10,gwth-perryhall,stage_1_fail,69.2,70,68,2025-06-27T14:12:55.000Z,2025-06-27T14:24:32.000Z,11.6
685fd6b44a1588767fb224b0,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,gwth-seatpleasant,stage_2_fail,75,72,78,2025-06-27T12:00:11.000Z,2025-06-27T15:47:34.000Z,227.4
685fd6b44a1588767fb224b3,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,alder-wonderland,stage_1_fail,70.5,70,71,2025-06-27T12:00:01.000Z,2025-06-27T15:43:55.000Z,223.9
685fd6b44a1588767fb224b4,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,core-brockton-westgate,stage_1_fail,72.5,70,71,2025-06-27T12:00:24.000Z,2025-06-27T15:59:59.000Z,239.6
685fd6b44a1588767fb224bc,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,13,core-marlborough,stage_2_fail,72.5,70,70,2025-06-27T12:00:24.000Z,2025-06-27T15:58:05.000Z,237.7
685fd6b44a1588767fb224bf,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,core-sturbridge,stage_2_fail,70.5,70,71,2025-06-27T12:00:03.000Z,2025-06-27T15:55:17.000Z,235.2
685fd6b44a1588767fb224cf,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,8,epic-chesterfield,stage_1_fail,71.7,72,67,2025-06-27T12:00:57.000Z,2025-06-27T15:59:06.000Z,238.2
685fd6b44a1588767fb224da,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,epic-detroit,stage_2_fail,73.2,72,63,2025-06-27T15:53:05.000Z,2025-06-27T15:56:36.000Z,3.5
685fd6b44a1588767fb224e3,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,epic-gardencity,stage_1_fail,72.3,72,60,2025-06-27T12:00:22.000Z,2025-06-27T15:58:42.000Z,238.3
685fd6b44a1588767fb22505,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,epic-oakpark,stage_1_fail,72.3,72,57,2025-06-27T12:00:06.000Z,2025-06-27T15:59:35.000Z,239.5
685fd6b44a1588767fb22507,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,epic-plymouth,stage_2_fail,73.9,72,69,2025-06-27T12:00:16.000Z,2025-06-27T15:59:57.000Z,239.7
685fd6b44a1588767fb2250b,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,epic-redford,stage_1_fail,70.3,69,55,2025-06-27T15:42:00.000Z,2025-06-27T15:59:28.000Z,17.5
685fd6b44a1588767fb22537,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,10,epic-westland,stage_1_fail,71,70,54,2025-06-27T12:00:40.000Z,2025-06-27T15:45:38.000Z,225
685fd6b44a1588767fb22556,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,corp-freehold,stage_1_fail,68.3,68,69,2025-06-27T12:00:22.000Z,2025-06-27T15:55:57.000Z,235.6
685fd6b44a1588767fb2256e,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,corp-greenlawn,stage_1_fail,69.3,70,65,2025-06-27T13:28:26.000Z,2025-06-27T13:56:38.000Z,28.2
685fd6b44a1588767fb22574,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,8,corp-hudson,stage_1_fail,69.6,70,53,2025-06-27T14:46:06.000Z,2025-06-27T15:31:44.000Z,45.6
685fd6b44a1588767fb225ad,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,easy-stcatharines,stage_1_fail,68.1,68,60,2025-06-27T15:09:15.000Z,2025-06-27T15:57:51.000Z,48.6
685fd6b44a1588767fb225b3,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,9,bravofit-milwaukie,stage_1_fail,70.8,70,66,2025-06-27T12:00:14.000Z,2025-06-27T15:58:57.000Z,238.7
685fd6b44a1588767fb225cb,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,nat-elizabethtown,stage_1_fail,70.8,70,63,2025-06-27T15:18:22.000Z,2025-06-27T15:54:02.000Z,35.7
685fd6b44a1588767fb225cf,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,7,nat-enola,stage_2_fail,71.4,70,68,2025-06-27T12:00:03.000Z,2025-06-27T15:59:54.000Z,239.8
685fd6b44a1588767fb225d9,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,nat-marketst,stage_2_fail,73.4,68,75,2025-06-27T12:01:57.000Z,2025-06-27T15:43:13.000Z,221.3
685fd6b44a1588767fb225e3,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,19,nat-marketst,stage_2_fail,76.8,68,76,2025-06-27T12:01:21.000Z,2025-06-27T15:52:42.000Z,231.3
685fd6b44a1588767fb225f6,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,sealit-coventry,stage_1_fail,69.4,70,67,2025-06-27T15:41:26.000Z,2025-06-27T15:56:59.000Z,15.6
685fd6b44a1588767fb225f8,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,sealit-warwick,stage_1_fail,70.4,70,65,2025-06-27T13:16:21.000Z,2025-06-27T15:59:03.000Z,162.7
685fd6b44a1588767fb225fc,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,hamricks-northaugusta,stage_2_fail,72.6,70,67,2025-06-27T12:00:10.000Z,2025-06-27T15:59:30.000Z,239.3
685fd6b44a1588767fb225fd,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,lev-irmo,stage_2_fail,71.8,72,68,2025-06-27T15:36:55.000Z,2025-06-27T15:51:36.000Z,14.7
685fd6b44a1588767fb225fb,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,hamricks-northaugusta,stage_2_fail,74.5,70,75,2025-06-27T12:00:33.000Z,2025-06-27T15:59:54.000Z,239.3
685fd6b44a1588767fb22607,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,gwth-burlington,stage_1_fail,68.6,68,60,2025-06-27T15:20:49.000Z,2025-06-27T15:43:42.000Z,22.9
685fd6b44a1588767fb225f5,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,core-wakefield,stage_1_fail,72.2,72,54,2025-06-27T12:00:01.000Z,2025-06-27T15:58:52.000Z,238.8
685fd6b44a1588767fb22606,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,2,core-bellevue,stage_1_fail,70.8,70,49,2025-06-27T12:00:07.000Z,2025-06-27T15:59:10.000Z,239.1
685fd6b44a1588767fb22609,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,gwth-monroe,stage_1_fail,68.1,69,53,2025-06-27T12:00:08.000Z,2025-06-27T14:49:22.000Z,169.2
685fd6b44a1588767fb2260c,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,3,gwth-smokeypoint,stage_2_fail,70.1,70,68,2025-06-27T15:55:09.000Z,2025-06-27T15:59:31.000Z,4.4
685fd6b44a1588767fb225f4,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,core-wakefield,stage_1_fail,70.6,70,55,2025-06-27T12:00:36.000Z,2025-06-27T15:59:27.000Z,238.8
685fd6b44a1588767fb22608,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,8,gwth-everett,stage_2_fail,73.5,72,69,2025-06-27T12:01:06.000Z,2025-06-27T15:59:56.000Z,238.8
685fd6b44a1588767fb225f9,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,9,sealit-woonsocket,stage_2_fail,71.3,70,72,2025-06-27T12:00:01.000Z,2025-06-27T15:56:22.000Z,236.3
685fd6b44a1588767fb22600,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,6,nat-lancaster,stage_1_fail,70.2,70,0,2025-06-27T13:12:20.000Z,2025-06-27T15:58:28.000Z,166.1
685fd6b44a1588767fb225f7,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,7,sealit-coventry,stage_1_fail,69.4,70,63,2025-06-27T13:21:02.000Z,2025-06-27T14:27:44.000Z,66.7
685fd6b44a1588767fb225ff,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,lev-irmo,stage_1_fail,70.7,70,73,2025-06-27T15:41:04.000Z,2025-06-27T15:56:39.000Z,15.6
685fd6b44a1588767fb2260b,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,gwth-seattle-rainier,stage_1_fail,72.3,72,50,2025-06-27T12:00:19.000Z,2025-06-27T15:59:31.000Z,239.2
685fd6b44a1588767fb22605,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,9,corp-rutland,stage_2_fail,72.3,68,73,2025-06-27T12:00:01.000Z,2025-06-27T15:58:16.000Z,238.2
685fd6b44a1588767fb2260a,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,13,gwth-seattle-aurora,stage_1_fail,72.6,72,65,2025-06-27T15:29:18.000Z,2025-06-27T15:59:50.000Z,30.5
685fd6b44a1588767fb225fa,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,easy-easley,stage_2_fail,72.1,70,69,2025-06-27T12:00:09.000Z,2025-06-27T15:57:24.000Z,237.2
685fd6b44a1588767fb225fe,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,4,lev-irmo,stage_2_fail,71.3,70,0,2025-06-27T15:49:43.000Z,2025-06-27T15:57:42.000Z,8
685fd6b44a1588767fb22603,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,5,core-brattleboro,stage_1_fail,70.8,70,58,2025-06-27T12:00:03.000Z,2025-06-27T15:56:09.000Z,236.1
685fd6b44a1588767fb22602,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,7,base-siouxfalls,stage_2_fail,73.9,70,74,2025-06-27T12:00:23.000Z,2025-06-27T16:00:00.000Z,239.6
685fd6b44a1588767fb22604,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,7,corp-berlinvt,stage_2_fail,71.6,70,75,2025-06-27T12:00:27.000Z,2025-06-27T15:58:27.000Z,238
685fd6b44a1588767fb22601,2025-06-28T11:49:08.091Z,2025-06-27T16:00:00.000Z,2025-06-27,1,base-siouxfalls,stage_2_fail,77,70,77,2025-06-27T12:00:31.000Z,2025-06-27T15:59:00.000Z,238.5
6860e038ab993b9deb8cf18d,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,11,corp-walnutcreek,stage_2_fail,72.1,68,70,2025-06-28T12:00:35.000Z,2025-06-28T15:59:44.000Z,239.2
6860e038ab993b9deb8cf18e,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,15,corp-walnutcreek,stage_2_fail,73.9,68,82,2025-06-28T12:01:01.000Z,2025-06-28T15:58:09.000Z,237.1
6860e038ab993b9deb8cf19a,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,grand-turlock,stage_1_fail,72.5,72,62,2025-06-28T12:00:32.000Z,2025-06-28T15:54:10.000Z,233.6
6860e038ab993b9deb8cf1af,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,easy-arcadia,stage_2_fail,71.4,70,69,2025-06-28T12:00:32.000Z,2025-06-28T15:55:42.000Z,235.2
6860e038ab993b9deb8cf1b5,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,7,easy-bonita-springs,stage_2_fail,71.6,70,67,2025-06-28T15:17:54.000Z,2025-06-28T15:52:32.000Z,34.6
6860e038ab993b9deb8cf1de,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,grand-plantation,stage_2_fail,71.3,69,75,2025-06-28T12:00:32.000Z,2025-06-28T15:40:39.000Z,220.1
6860e038ab993b9deb8cf228,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,gwth-salisbury,stage_2_fail,72.3,70,79,2025-06-28T12:00:04.000Z,2025-06-28T15:59:56.000Z,239.9
6860e038ab993b9deb8cf23a,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,core-foxboro,stage_1_fail,70.1,70,60,2025-06-28T12:00:35.000Z,2025-06-28T15:56:18.000Z,235.7
6860e038ab993b9deb8cf23e,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,13,core-marlborough,stage_2_fail,72.3,70,69,2025-06-28T12:00:04.000Z,2025-06-28T15:59:35.000Z,239.5
6860e038ab993b9deb8cf257,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,epic-flint,stage_1_fail,72.1,72,55,2025-06-28T12:00:18.000Z,2025-06-28T16:00:00.000Z,239.7
6860e038ab993b9deb8cf258,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,epic-flint,stage_1_fail,70.5,70,58,2025-06-28T12:00:05.000Z,2025-06-28T15:34:32.000Z,214.4
6860e038ab993b9deb8cf263,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,7,epic-lakeorion,stage_1_fail,72.6,72,71,2025-06-28T12:00:10.000Z,2025-06-28T15:49:40.000Z,229.5
6860e038ab993b9deb8cf268,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,epic-oakpark,stage_1_fail,73.2,72,56,2025-06-28T12:00:42.000Z,2025-06-28T15:59:32.000Z,238.8
6860e038ab993b9deb8cf277,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,epic-troy,stage_2_fail,72.5,72,68,2025-06-28T12:00:08.000Z,2025-06-28T15:59:38.000Z,239.5
6860e038ab993b9deb8cf287,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,corp-hooksett,stage_1_fail,68.5,68,63,2025-06-28T12:00:05.000Z,2025-06-28T15:59:43.000Z,239.6
6860e038ab993b9deb8cf290,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,corp-brick-55,stage_1_fail,70.1,70,64,2025-06-28T14:16:11.000Z,2025-06-28T15:39:10.000Z,83
6860e038ab993b9deb8cf2ba,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,9,corp-hauppauge,stage_2_fail,71.9,70,73,2025-06-28T12:00:17.000Z,2025-06-28T15:36:27.000Z,216.2
