_id,createdAt,failedAt,failedAtDate,unitNumber,hostName,failureReason,currentTemp,setpointTemp,minSupplyTemp,runStartTime,runEndTime,runDurationMin
6860e038ab993b9deb8cf2d9,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,corp-selden,stage_1_fail,70.7,70,70,2025-06-28T12:53:25.000Z,2025-06-28T15:57:55.000Z,184.5
6860e038ab993b9deb8cf2da,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,8,corp-selden,stage_1_fail,70.9,70,58,2025-06-28T13:39:32.000Z,2025-06-28T15:37:41.000Z,118.2
6860e038ab993b9deb8cf2e4,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,nat-albemarle,stage_1_fail,70.6,70,64,2025-06-28T12:00:12.000Z,2025-06-28T15:45:22.000Z,225.2
6860e038ab993b9deb8cf2e5,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,nat-albemarle,stage_1_fail,70.2,70,64,2025-06-28T13:26:22.000Z,2025-06-28T15:59:34.000Z,153.2
6860e038ab993b9deb8cf2e7,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,nat-gastonia2,stage_1_fail,70.3,70,66,2025-06-28T12:00:22.000Z,2025-06-28T15:57:24.000Z,237
6860e038ab993b9deb8cf2ea,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,7,nat-greensboro4,stage_1_fail,69.1,70,60,2025-06-28T12:30:31.000Z,2025-06-28T15:11:16.000Z,160.8
6860e038ab993b9deb8cf30d,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,corp-whitehall,stage_1_fail,70.3,70,56,2025-06-28T12:00:53.000Z,2025-06-28T15:49:40.000Z,228.8
6860e038ab993b9deb8cf315,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,corp-york-west,stage_2_fail,71.4,70,58,2025-06-28T12:47:46.000Z,2025-06-28T15:59:33.000Z,191.8
6860e038ab993b9deb8cf31d,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,7,nat-cottman,stage_1_fail,70.5,70,74,2025-06-28T12:00:10.000Z,2025-06-28T15:56:28.000Z,236.3
6860e038ab993b9deb8cf327,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,nat-jamison,stage_2_fail,71.6,66,73,2025-06-28T12:00:24.000Z,2025-06-28T15:57:05.000Z,236.7
6860e038ab993b9deb8cf332,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,20,nat-marketst,stage_2_fail,78.4,68,77,2025-06-28T12:01:15.000Z,2025-06-28T15:57:13.000Z,236
6860e038ab993b9deb8cf333,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,21,nat-marketst,stage_2_fail,79.9,68,78,2025-06-28T12:00:00.000Z,2025-06-28T15:39:33.000Z,219.6
6860e038ab993b9deb8cf34f,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,base-siouxfalls,stage_2_fail,74.3,70,68,2025-06-28T12:00:09.000Z,2025-06-28T15:59:09.000Z,239
6860e038ab993b9deb8cf17b,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,base-morenovalley,stage_2_fail,78.2,72,80,2025-06-28T12:00:27.000Z,2025-06-28T15:59:36.000Z,239.2
6860e038ab993b9deb8cf196,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,grand-sanluisobispo,stage_1_fail,71.7,72,56,2025-06-28T12:00:08.000Z,2025-06-28T15:56:33.000Z,236.4
6860e038ab993b9deb8cf19b,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,base-coloradosprings,stage_2_fail,69.4,70,58,2025-06-28T14:57:21.000Z,2025-06-28T15:49:20.000Z,52
6860e038ab993b9deb8cf1d5,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,grand-miamigardens,stage_1_fail,72.9,72,67,2025-06-28T12:00:17.000Z,2025-06-28T15:52:29.000Z,232.2
6860e038ab993b9deb8cf1e4,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,alder-atlantamlk,stage_1_fail,71.2,71,74,2025-06-28T15:37:38.000Z,2025-06-28T15:59:51.000Z,22.2
6860e038ab993b9deb8cf1ea,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,alder-belvedere,stage_1_fail,71.5,71,62,2025-06-28T12:00:38.000Z,2025-06-28T15:59:23.000Z,238.8
6860e038ab993b9deb8cf21d,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,gwth-hillendale,stage_1_fail,70.7,70,66,2025-06-28T13:43:39.000Z,2025-06-28T15:58:42.000Z,135.1
6860e038ab993b9deb8cf21e,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,gwth-hillendale,stage_1_fail,70.1,70,58,2025-06-28T12:00:17.000Z,2025-06-28T15:59:52.000Z,239.6
6860e038ab993b9deb8cf222,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,gwth-pennstation,stage_2_fail,73.9,65,74,2025-06-28T12:00:09.000Z,2025-06-28T15:59:20.000Z,239.2
6860e038ab993b9deb8cf227,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,gwth-rockville,stage_1_fail,69.3,70,64,2025-06-28T13:51:50.000Z,2025-06-28T15:16:39.000Z,84.8
6860e038ab993b9deb8cf229,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,gwth-salisbury,stage_1_fail,72.1,70,64,2025-06-28T12:00:11.000Z,2025-06-28T15:59:25.000Z,239.2
6860e038ab993b9deb8cf231,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,alder-office,stage_1_fail,69.3,69,50,2025-06-28T12:00:19.000Z,2025-06-28T14:46:50.000Z,166.5
6860e038ab993b9deb8cf252,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,epic-detroit,stage_2_fail,72.3,72,54,2025-06-28T13:59:18.000Z,2025-06-28T14:28:42.000Z,29.4
6860e038ab993b9deb8cf265,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,8,epic-midland,stage_1_fail,73.2,72,74,2025-06-28T12:00:34.000Z,2025-06-28T15:59:19.000Z,238.8
6860e038ab993b9deb8cf267,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,epic-oakpark,stage_1_fail,72.3,72,55,2025-06-28T12:00:35.000Z,2025-06-28T15:56:57.000Z,236.4
6860e038ab993b9deb8cf281,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,jp-alpine,stage_2_fail,67.2,71,105,2025-06-28T14:52:59.000Z,2025-06-28T14:53:35.000Z,0.6
6860e038ab993b9deb8cf291,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,corp-brick-rt88,stage_2_fail,73,72,60,2025-06-28T15:00:20.000Z,2025-06-28T15:58:35.000Z,58.2
6860e038ab993b9deb8cf2a2,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,grand-morrisplains,stage_1_fail,69.9,69,58,2025-06-28T13:03:23.000Z,2025-06-28T15:59:29.000Z,176.1
6860e038ab993b9deb8cf2b3,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,corp-hamptonbays2,stage_2_fail,70.2,70,64,2025-06-28T15:21:25.000Z,2025-06-28T15:59:40.000Z,38.2
6860e038ab993b9deb8cf2c1,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,corp-kingston,stage_2_fail,71.9,70,68,2025-06-28T14:14:15.000Z,2025-06-28T15:57:06.000Z,102.8
6860e038ab993b9deb8cf2c8,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,7,corp-lakeronkonkoma,stage_2_fail,71.4,68,60,2025-06-28T12:00:46.000Z,2025-06-28T15:57:01.000Z,236.2
6860e038ab993b9deb8cf2d6,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,corp-poughkeepsie,stage_2_fail,73.9,70,76,2025-06-28T12:00:09.000Z,2025-06-28T15:59:52.000Z,239.7
6860e038ab993b9deb8cf2eb,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,nat-lenoir,stage_2_fail,71,68,69,2025-06-28T12:00:01.000Z,2025-06-28T15:59:44.000Z,239.7
6860e038ab993b9deb8cf2fa,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,corp-brampton,stage_2_fail,68,68,58,2025-06-28T15:02:25.000Z,2025-06-28T15:59:13.000Z,56.8
6860e038ab993b9deb8cf2fd,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,easy-stcatharines,stage_2_fail,72.3,68,0,2025-06-28T12:01:03.000Z,2025-06-28T15:58:13.000Z,237.2
6860e038ab993b9deb8cf313,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,corp-york-east,stage_1_fail,72.6,72,60,2025-06-28T12:15:29.000Z,2025-06-28T15:58:53.000Z,223.4
6860e038ab993b9deb8cf32b,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,nat-marketst,stage_2_fail,71.9,68,70,2025-06-28T12:00:27.000Z,2025-06-28T15:41:47.000Z,221.3
6860e038ab993b9deb8cf336,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,25,nat-marketst,stage_2_fail,82.2,68,78,2025-06-28T12:00:32.000Z,2025-06-28T15:57:55.000Z,237.4
6860e038ab993b9deb8cf341,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,core-pawtucket-nms,stage_2_fail,71.9,70,76,2025-06-28T15:45:54.000Z,2025-06-28T15:58:52.000Z,13
6860e038ab993b9deb8cf351,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,core-brattleboro,stage_1_fail,69.9,70,64,2025-06-28T12:21:15.000Z,2025-06-28T15:40:04.000Z,198.8
6860e038ab993b9deb8cf195,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,grand-madera,stage_2_fail,78.8,72,73,2025-06-28T12:00:03.000Z,2025-06-28T15:56:09.000Z,236.1
6860e038ab993b9deb8cf1c4,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,grand-hialeah2,stage_1_fail,70.3,71,59,2025-06-28T12:45:34.000Z,2025-06-28T15:41:32.000Z,176
6860e038ab993b9deb8cf1c5,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,grand-hialeah2,stage_2_fail,70.5,71,68,2025-06-28T13:59:15.000Z,2025-06-28T14:41:02.000Z,41.8
6860e038ab993b9deb8cf1ca,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,grand-hialeah3,stage_1_fail,71.5,71,54,2025-06-28T15:29:20.000Z,2025-06-28T15:46:57.000Z,17.6
6860e038ab993b9deb8cf1d2,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,grand-lauderhill,stage_2_fail,70.3,71,64,2025-06-28T15:48:33.000Z,2025-06-28T15:56:37.000Z,8.1
6860e038ab993b9deb8cf1e7,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,alder-atlantawestend,stage_1_fail,72.2,72,70,2025-06-28T14:57:00.000Z,2025-06-28T15:57:07.000Z,60.1
6860e038ab993b9deb8cf212,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,gwth-bowie,stage_2_fail,73.2,72,70,2025-06-28T14:10:42.000Z,2025-06-28T15:59:41.000Z,109
6860e038ab993b9deb8cf218,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,gwth-ellicott,stage_1_fail,70.7,70,70,2025-06-28T14:37:57.000Z,2025-06-28T15:57:08.000Z,79.2
6860e038ab993b9deb8cf276,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,8,epic-sterlingheights,stage_2_fail,73.4,72,76,2025-06-28T12:00:52.000Z,2025-06-28T15:54:40.000Z,233.8
6860e038ab993b9deb8cf295,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,corp-freehold,stage_1_fail,67.3,68,68,2025-06-28T15:11:56.000Z,2025-06-28T15:56:18.000Z,44.4
6860e038ab993b9deb8cf29e,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,grand-cedarknolls,stage_2_fail,68.6,68,69,2025-06-28T12:00:25.000Z,2025-06-28T13:07:25.000Z,67
6860e038ab993b9deb8cf2a1,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,grand-clifton2,stage_1_fail,68.3,68,62,2025-06-28T12:00:12.000Z,2025-06-28T16:00:00.000Z,239.8
6860e038ab993b9deb8cf2d7,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,corp-riverhead2,stage_2_fail,69.6,70,57,2025-06-28T15:44:03.000Z,2025-06-28T15:52:38.000Z,8.6
6860e038ab993b9deb8cf2e1,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,corp-westbabylon,stage_1_fail,69.8,70,67,2025-06-28T12:00:28.000Z,2025-06-28T15:59:36.000Z,239.1
6860e038ab993b9deb8cf2f6,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,epic-perrysburg,stage_1_fail,70.5,70,55,2025-06-28T12:00:00.000Z,2025-06-28T13:00:05.000Z,60.1
6860e038ab993b9deb8cf300,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,bravofit-beaverton,stage_1_fail,70.1,70,68,2025-06-28T14:56:13.000Z,2025-06-28T15:59:59.000Z,63.8
6860e038ab993b9deb8cf307,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,corp-greensburg,stage_2_fail,69.7,68,73,2025-06-28T12:00:11.000Z,2025-06-28T15:59:29.000Z,239.3
6860e038ab993b9deb8cf31c,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,9,nat-cheltenham,stage_1_fail,69.6,69,73,2025-06-28T14:35:27.000Z,2025-06-28T15:03:51.000Z,28.4
6860e038ab993b9deb8cf33b,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,core-cranston,stage_2_fail,70.4,70,54,2025-06-28T14:34:50.000Z,2025-06-28T15:15:47.000Z,41
6860e038ab993b9deb8cf357,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,gwth-smokeypoint,stage_2_fail,69.4,70,68,2025-06-28T15:39:40.000Z,2025-06-28T15:43:59.000Z,4.3
6860e038ab993b9deb8cf17a,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,base-morenovalley,stage_2_fail,75.5,72,79,2025-06-28T12:00:19.000Z,2025-06-28T15:59:29.000Z,239.2
6860e038ab993b9deb8cf17e,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,corp-eastoakland,stage_2_fail,69.6,68,73,2025-06-28T12:00:58.000Z,2025-06-28T15:58:45.000Z,237.8
6860e038ab993b9deb8cf194,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,grand-madera,stage_1_fail,74.8,72,60,2025-06-28T12:03:18.000Z,2025-06-28T15:59:55.000Z,236.6
6860e038ab993b9deb8cf1d3,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,grand-littlehavana,stage_2_fail,73.4,72,80,2025-06-28T12:00:40.000Z,2025-06-28T15:46:54.000Z,226.2
6860e038ab993b9deb8cf1d4,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,grand-littlehavana,stage_1_fail,72.6,72,62,2025-06-28T12:00:47.000Z,2025-06-28T15:59:56.000Z,239.2
6860e038ab993b9deb8cf1ed,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,alder-greenbriar,stage_2_fail,73.1,72,71,2025-06-28T13:20:39.000Z,2025-06-28T15:14:39.000Z,114
6860e038ab993b9deb8cf1f8,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,alder-sandysprings,stage_1_fail,69.9,70,57,2025-06-28T12:00:43.000Z,2025-06-28T15:59:37.000Z,238.9
6860e038ab993b9deb8cf203,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,13,easy-cornelia,stage_2_fail,73.5,69,0,2025-06-28T12:00:58.000Z,2025-06-28T15:52:48.000Z,231.8
6860e038ab993b9deb8cf20d,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,gwth-aberdeen,stage_1_fail,70.8,70,62,2025-06-28T15:30:12.000Z,2025-06-28T15:52:38.000Z,22.4
6860e038ab993b9deb8cf21a,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,gwth-ellicott,stage_1_fail,70.3,70,64,2025-06-28T12:46:21.000Z,2025-06-28T15:50:45.000Z,184.4
6860e038ab993b9deb8cf23b,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,core-franklin,stage_1_fail,68.5,70,67,2025-06-28T14:32:19.000Z,2025-06-28T15:17:42.000Z,45.4
6860e038ab993b9deb8cf244,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,core-sturbridge,stage_1_fail,69.6,70,54,2025-06-28T12:00:25.000Z,2025-06-28T15:57:35.000Z,237.2
6860e038ab993b9deb8cf248,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,gengras-bmw,stage_1_fail,69.4,69,57,2025-06-28T15:29:53.000Z,2025-06-28T15:59:34.000Z,29.7
6860e038ab993b9deb8cf24a,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,gymit-watertown,stage_1_fail,70.5,70,70,2025-06-28T12:32:42.000Z,2025-06-28T15:59:39.000Z,206.9
6860e038ab993b9deb8cf24b,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,gymit-watertown,stage_1_fail,70.2,70,56,2025-06-28T12:00:06.000Z,2025-06-28T15:59:10.000Z,239.1
6860e038ab993b9deb8cf256,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,epic-detroit,stage_2_fail,80.2,70,75,2025-06-28T12:00:04.000Z,2025-06-28T15:58:23.000Z,238.3
6860e038ab993b9deb8cf270,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,epic-shelby,stage_2_fail,72.5,70,75,2025-06-28T12:00:05.000Z,2025-06-28T15:58:49.000Z,238.7
6860e038ab993b9deb8cf292,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,corp-brick-rt88,stage_2_fail,72.7,70,157,2025-06-28T12:00:14.000Z,2025-06-28T15:58:50.000Z,238.6
6860e038ab993b9deb8cf293,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,corp-edison,stage_1_fail,68.7,68,58,2025-06-28T12:00:13.000Z,2025-06-28T15:56:19.000Z,236.1
6860e038ab993b9deb8cf29c,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,corp-shrewsbury-nj,stage_2_fail,72.8,68,71,2025-06-28T12:00:11.000Z,2025-06-28T15:52:42.000Z,232.5
6860e038ab993b9deb8cf2a6,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,grand-wayne,stage_1_fail,69.1,69,68,2025-06-28T15:23:08.000Z,2025-06-28T15:59:40.000Z,36.5
6860e038ab993b9deb8cf2ad,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,corp-carleplace2,stage_1_fail,70.8,70,62,2025-06-28T12:00:22.000Z,2025-06-28T15:58:59.000Z,238.6
6860e038ab993b9deb8cf2c7,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,corp-lakeronkonkoma,stage_2_fail,70,68,71,2025-06-28T12:00:24.000Z,2025-06-28T15:57:51.000Z,237.4
6860e038ab993b9deb8cf2d4,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,corp-portjefferson,stage_2_fail,69.7,68,73,2025-06-28T12:00:20.000Z,2025-06-28T15:59:30.000Z,239.2
6860e038ab993b9deb8cf2f2,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,epic-holland,stage_1_fail,72.1,72,65,2025-06-28T14:10:38.000Z,2025-06-28T15:42:55.000Z,92.3
6860e038ab993b9deb8cf305,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,corp-erie,stage_2_fail,75.7,68,74,2025-06-28T12:00:17.000Z,2025-06-28T15:55:31.000Z,235.2
6860e038ab993b9deb8cf30b,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,corp-pottstown,stage_1_fail,68.8,68,66,2025-06-28T15:29:29.000Z,2025-06-28T15:59:27.000Z,30
6860e038ab993b9deb8cf32e,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,12,nat-marketst,stage_2_fail,70.7,68,70,2025-06-28T12:01:26.000Z,2025-06-28T15:40:35.000Z,219.2
6860e038ab993b9deb8cf331,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,19,nat-marketst,stage_2_fail,76.2,68,76,2025-06-28T12:01:07.000Z,2025-06-28T15:58:29.000Z,237.4
6860e038ab993b9deb8cf34c,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,lev-irmo,stage_2_fail,70.8,70,0,2025-06-28T15:31:12.000Z,2025-06-28T15:59:05.000Z,27.9
6860e038ab993b9deb8cf17f,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,corp-eastoakland,stage_1_fail,68.1,68,67,2025-06-28T13:17:44.000Z,2025-06-28T15:58:52.000Z,161.1
6860e038ab993b9deb8cf189,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,corp-walnutcreek,stage_2_fail,73.9,68,79,2025-06-28T12:00:00.000Z,2025-06-28T15:59:09.000Z,239.2
6860e038ab993b9deb8cf18b,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,9,corp-walnutcreek,stage_2_fail,69.4,69,52,2025-06-28T15:51:19.000Z,2025-06-28T15:53:19.000Z,2
6860e038ab993b9deb8cf198,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,grand-santamaria,stage_1_fail,69.2,69,75,2025-06-28T13:57:14.000Z,2025-06-28T15:58:13.000Z,121
6860e038ab993b9deb8cf19d,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,base-coloradosprings,stage_1_fail,70.5,70,77,2025-06-28T13:35:55.000Z,2025-06-28T15:59:48.000Z,143.9
6860e038ab993b9deb8cf1bc,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,easy-tamiami,stage_1_fail,70.5,70,74,2025-06-28T12:00:39.000Z,2025-06-28T15:59:12.000Z,238.6
6860e038ab993b9deb8cf1d8,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,grand-miamigardens,stage_1_fail,72.9,72,58,2025-06-28T12:00:39.000Z,2025-06-28T15:56:34.000Z,235.9
6860e038ab993b9deb8cf1ec,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,alder-ellenwood,stage_2_fail,73.4,71,70,2025-06-28T12:00:28.000Z,2025-06-28T15:59:48.000Z,239.3
6860e038ab993b9deb8cf1f9,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,9,alder-stockbridge,stage_2_fail,69.9,70,60,2025-06-28T15:21:27.000Z,2025-06-28T15:59:52.000Z,38.4
6860e038ab993b9deb8cf1fa,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,alder-unioncity,stage_2_fail,73.1,71,68,2025-06-28T12:00:12.000Z,2025-06-28T15:59:23.000Z,239.2
6860e038ab993b9deb8cf226,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,10,gwth-perryhall,stage_1_fail,69.4,70,68,2025-06-28T15:13:36.000Z,2025-06-28T15:38:10.000Z,24.6
6860e038ab993b9deb8cf247,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,corp-danvers,stage_2_fail,67.9,67,69,2025-06-28T13:06:37.000Z,2025-06-28T15:59:29.000Z,172.9
6860e038ab993b9deb8cf24f,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,epic-commerce-twp,stage_1_fail,71.7,72,67,2025-06-28T15:26:33.000Z,2025-06-28T15:59:08.000Z,32.6
6860e038ab993b9deb8cf253,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,epic-detroit,stage_2_fail,73,72,67,2025-06-28T15:49:34.000Z,2025-06-28T15:59:45.000Z,10.2
6860e038ab993b9deb8cf261,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,epic-kentwood,stage_2_fail,66.4,72,72,2025-06-28T15:57:57.000Z,2025-06-28T15:58:53.000Z,0.9
6860e038ab993b9deb8cf27f,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,7,epic-wyoming,stage_2_fail,72.3,72,56,2025-06-28T12:03:17.000Z,2025-06-28T15:58:50.000Z,235.6
6860e038ab993b9deb8cf286,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,core-salem,stage_1_fail,69.9,70,59,2025-06-28T12:06:31.000Z,2025-06-28T15:54:53.000Z,228.4
6860e038ab993b9deb8cf298,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,corp-middletownnj,stage_2_fail,72.8,70,78,2025-06-28T12:00:21.000Z,2025-06-28T15:58:35.000Z,238.2
6860e038ab993b9deb8cf2b0,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,corp-centereach,stage_1_fail,71.2,70,57,2025-06-28T15:48:03.000Z,2025-06-28T15:58:49.000Z,10.8
6860e038ab993b9deb8cf2c9,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,corp-levittown,stage_2_fail,70.1,69,63,2025-06-28T12:00:26.000Z,2025-06-28T15:56:49.000Z,236.4
6860e038ab993b9deb8cf2e3,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,nat-albemarle,stage_1_fail,69.3,70,64,2025-06-28T12:41:31.000Z,2025-06-28T15:28:12.000Z,166.7
6860e038ab993b9deb8cf2ef,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,nat-newton,stage_2_fail,67.1,70,71,2025-06-28T15:50:17.000Z,2025-06-28T15:50:58.000Z,0.7
6860e038ab993b9deb8cf2f1,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,nat-rockingham,stage_2_fail,73.6,70,0,2025-06-28T12:00:15.000Z,2025-06-28T15:59:45.000Z,239.5
6860e038ab993b9deb8cf34b,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,lev-irmo,stage_2_fail,73.2,68,67,2025-06-28T15:54:57.000Z,2025-06-28T15:57:30.000Z,2.5
6860e038ab993b9deb8cf178,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,base-cathedralcity,stage_2_fail,74.1,72,77,2025-06-28T14:09:25.000Z,2025-06-28T15:54:43.000Z,105.3
6860e038ab993b9deb8cf186,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,corp-walnutcreek,stage_2_fail,69.3,69,51,2025-06-28T15:18:08.000Z,2025-06-28T15:50:32.000Z,32.4
6860e038ab993b9deb8cf1c1,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,grand-cutlerbay,stage_1_fail,71.6,71,60,2025-06-28T12:00:03.000Z,2025-06-28T15:59:25.000Z,239.4
6860e038ab993b9deb8cf1f4,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,alder-morrow,stage_1_fail,71.7,70,60,2025-06-28T12:00:23.000Z,2025-06-28T15:54:45.000Z,234.4
6860e038ab993b9deb8cf200,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,easy-commerce,stage_2_fail,76.4,72,83,2025-06-28T12:00:02.000Z,2025-06-28T15:58:58.000Z,238.9
6860e038ab993b9deb8cf21c,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,9,gwth-germantown,stage_1_fail,70.5,70,58,2025-06-28T12:00:28.000Z,2025-06-28T15:50:31.000Z,230.1
6860e038ab993b9deb8cf225,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,8,gwth-perryhall,stage_2_fail,71.6,70,70,2025-06-28T12:00:44.000Z,2025-06-28T15:59:41.000Z,238.9
6860e038ab993b9deb8cf230,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,15,gwth-silversprings,stage_1_fail,69.3,70,66,2025-06-28T13:40:57.000Z,2025-06-28T15:13:37.000Z,92.7
6860e038ab993b9deb8cf23d,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,core-hyannis,stage_1_fail,69.4,70,65,2025-06-28T13:00:34.000Z,2025-06-28T13:43:57.000Z,43.4
6860e038ab993b9deb8cf240,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,core-maynard,stage_1_fail,69.7,70,69,2025-06-28T15:24:10.000Z,2025-06-28T15:59:10.000Z,35
6860e038ab993b9deb8cf250,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,epic-commerce-twp,stage_1_fail,72.4,72,68,2025-06-28T12:00:45.000Z,2025-06-28T15:58:41.000Z,237.9
6860e038ab993b9deb8cf251,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,epic-dearborn2,stage_1_fail,70.2,70,68,2025-06-28T12:00:45.000Z,2025-06-28T15:40:04.000Z,219.3
6860e038ab993b9deb8cf254,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,epic-detroit,stage_2_fail,73.9,72,74,2025-06-28T12:00:41.000Z,2025-06-28T15:59:52.000Z,239.2
6860e038ab993b9deb8cf260,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,7,epic-grandville,stage_1_fail,72.3,72,54,2025-06-28T12:00:03.000Z,2025-06-28T15:59:21.000Z,239.3
6860e038ab993b9deb8cf2a5,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,grand-wayne,stage_1_fail,69.8,69,65,2025-06-28T12:29:47.000Z,2025-06-28T15:56:30.000Z,206.7
6860e038ab993b9deb8cf2a9,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,corp-babylon,stage_1_fail,70.7,70,56,2025-06-28T15:36:12.000Z,2025-06-28T15:43:42.000Z,7.5
6860e038ab993b9deb8cf2aa,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,corp-babylon,stage_2_fail,74,70,74,2025-06-28T12:00:46.000Z,2025-06-28T15:59:34.000Z,238.8
6860e038ab993b9deb8cf2b1,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,corp-greenlawn,stage_1_fail,69.8,70,65,2025-06-28T15:16:47.000Z,2025-06-28T15:59:48.000Z,43
6860e038ab993b9deb8cf2c6,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,corp-lakeronkonkoma,stage_2_fail,70.1,68,73,2025-06-28T12:00:16.000Z,2025-06-28T15:58:57.000Z,238.7
6860e038ab993b9deb8cf2ca,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,corp-levittown,stage_2_fail,68.7,68,65,2025-06-28T13:06:53.000Z,2025-06-28T15:57:57.000Z,171.1
6860e038ab993b9deb8cf2df,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,7,corp-wappingerfalls,stage_2_fail,71,70,54,2025-06-28T12:05:34.000Z,2025-06-28T15:48:53.000Z,223.3
6860e038ab993b9deb8cf2f0,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,nat-rockingham,stage_2_fail,73.2,70,0,2025-06-28T12:00:44.000Z,2025-06-28T15:59:17.000Z,238.6
6860e038ab993b9deb8cf2f3,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,epic-holland,stage_1_fail,73,72,63,2025-06-28T12:00:14.000Z,2025-06-28T15:50:04.000Z,229.8
6860e038ab993b9deb8cf2f4,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,7,epic-holland,stage_2_fail,74.1,72,77,2025-06-28T12:00:20.000Z,2025-06-28T15:59:42.000Z,239.4
6860e038ab993b9deb8cf2f9,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,nat-barberton,stage_1_fail,70.1,70,60,2025-06-28T12:08:08.000Z,2025-06-28T15:59:59.000Z,231.8
6860e038ab993b9deb8cf2fb,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,corp-brampton,stage_1_fail,69.4,68,60,2025-06-28T12:00:02.000Z,2025-06-28T15:59:57.000Z,239.9
6860e038ab993b9deb8cf2fe,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,7,easy-stcatharines,stage_2_fail,70.1,68,0,2025-06-28T12:01:10.000Z,2025-06-28T15:59:28.000Z,238.3
6860e038ab993b9deb8cf2ff,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,8,easy-stcatharines,stage_2_fail,70.3,68,0,2025-06-28T12:01:19.000Z,2025-06-28T15:58:29.000Z,237.2
6860e038ab993b9deb8cf30c,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,corp-scranton,stage_1_fail,67.8,68,61,2025-06-28T12:00:07.000Z,2025-06-28T15:59:35.000Z,239.5
6860e038ab993b9deb8cf30e,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,corp-wilkes-barre,stage_1_fail,70.3,70,66,2025-06-28T15:03:39.000Z,2025-06-28T15:56:54.000Z,53.2
6860e038ab993b9deb8cf318,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,nat-cheltenham,stage_1_fail,69.4,69,62,2025-06-28T12:00:55.000Z,2025-06-28T15:58:25.000Z,237.5
6860e038ab993b9deb8cf325,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,7,nat-enola,stage_2_fail,71.7,70,69,2025-06-28T12:00:26.000Z,2025-06-28T15:59:16.000Z,238.8
6860e038ab993b9deb8cf338,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,nat-williamsport,stage_2_fail,68.5,68,58,2025-06-28T12:00:36.000Z,2025-06-28T15:59:03.000Z,238.4
6860e038ab993b9deb8cf344,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,7,sealit-coventry,stage_1_fail,69.4,70,64,2025-06-28T15:19:06.000Z,2025-06-28T15:53:29.000Z,34.4
6860e038ab993b9deb8cf34d,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,lev-irmo,stage_1_fail,70.7,70,73,2025-06-28T15:32:36.000Z,2025-06-28T15:40:54.000Z,8.3
6860e038ab993b9deb8cf350,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,7,base-siouxfalls,stage_2_fail,74.2,70,76,2025-06-28T12:00:13.000Z,2025-06-28T15:59:14.000Z,239
6860e038ab993b9deb8cf171,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,ak-alexandercity,stage_2_fail,71,72,54,2025-06-28T15:48:46.000Z,2025-06-28T15:53:43.000Z,5
6860e038ab993b9deb8cf175,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,ak-foley,stage_2_fail,71.6,71,53,2025-06-28T15:56:46.000Z,2025-06-28T15:58:49.000Z,2
6860e038ab993b9deb8cf177,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,base-cathedralcity,stage_1_fail,72.5,72,60,2025-06-28T12:00:26.000Z,2025-06-28T15:59:33.000Z,239.1
6860e038ab993b9deb8cf17d,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,7,base-victorville,stage_2_fail,79.7,70,84,2025-06-28T12:00:29.000Z,2025-06-28T15:59:25.000Z,238.9
6860e038ab993b9deb8cf185,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,corp-walnutcreek,stage_2_fail,72.6,72,49,2025-06-28T15:44:24.000Z,2025-06-28T15:52:26.000Z,8
6860e038ab993b9deb8cf18a,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,7,corp-walnutcreek,stage_2_fail,74.1,68,82,2025-06-28T12:00:07.000Z,2025-06-28T15:59:16.000Z,239.2
6860e038ab993b9deb8cf199,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,grand-tracy,stage_1_fail,71.4,72,70,2025-06-28T12:08:32.000Z,2025-06-28T12:35:45.000Z,27.2
6860e038ab993b9deb8cf1b4,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,easy-bonita-springs,stage_2_fail,73.6,70,62,2025-06-28T12:00:12.000Z,2025-06-28T15:59:41.000Z,239.5
6860e038ab993b9deb8cf1e5,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,alder-atlantamlk,stage_2_fail,76.1,71,80,2025-06-28T12:00:01.000Z,2025-06-28T15:59:26.000Z,239.4
6860e038ab993b9deb8cf1ff,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,easy-commerce,stage_2_fail,73.9,70,82,2025-06-28T12:00:37.000Z,2025-06-28T15:58:51.000Z,238.2
6860e038ab993b9deb8cf206,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,blackduck-montgomery,stage_2_fail,70.7,70,61,2025-06-28T15:52:09.000Z,2025-06-28T16:00:00.000Z,7.8
6860e038ab993b9deb8cf236,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,core-dedham,stage_2_fail,71.6,70,72,2025-06-28T12:00:19.000Z,2025-06-28T15:58:19.000Z,238
6860e038ab993b9deb8cf238,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,7,core-fallriver2,stage_2_fail,71.7,72,66,2025-06-28T15:31:07.000Z,2025-06-28T15:39:27.000Z,8.3
6860e038ab993b9deb8cf245,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,core-watertown,stage_1_fail,70,70,70,2025-06-28T12:00:24.000Z,2025-06-28T15:58:31.000Z,238.1
6860e038ab993b9deb8cf24d,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,epic-chesterfield,stage_1_fail,72.8,72,58,2025-06-28T12:00:40.000Z,2025-06-28T15:59:01.000Z,238.3
6860e038ab993b9deb8cf25d,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,16,epic-grandrapids2,stage_1_fail,72.5,72,50,2025-06-28T12:00:15.000Z,2025-06-28T15:58:38.000Z,238.4
6860e038ab993b9deb8cf262,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,epic-lakeorion,stage_2_fail,72.6,72,71,2025-06-28T12:00:36.000Z,2025-06-28T15:58:44.000Z,238.1
6860e038ab993b9deb8cf288,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,corp-manchester-huse,stage_2_fail,71.6,70,75,2025-06-28T15:46:12.000Z,2025-06-28T15:58:13.000Z,12
6860e038ab993b9deb8cf294,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,corp-freehold,stage_2_fail,69.8,68,69,2025-06-28T12:00:16.000Z,2025-06-28T15:54:40.000Z,234.4
6860e038ab993b9deb8cf2ab,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,corp-bayshore,stage_2_fail,72.3,69,66,2025-06-28T12:00:27.000Z,2025-06-28T15:59:51.000Z,239.4
6860e038ab993b9deb8cf2d2,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,7,corp-newburgh,stage_1_fail,70.2,70,55,2025-06-28T12:42:56.000Z,2025-06-28T15:59:35.000Z,196.7
6860e038ab993b9deb8cf306,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,corp-erie,stage_2_fail,73.4,70,69,2025-06-28T12:00:27.000Z,2025-06-28T15:59:47.000Z,239.3
6860e038ab993b9deb8cf31a,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,nat-cheltenham,stage_2_fail,69.8,69,48,2025-06-28T12:00:08.000Z,2025-06-28T15:43:19.000Z,223.2
6860e038ab993b9deb8cf31f,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,nat-doylestown,stage_2_fail,71.2,70,69,2025-06-28T12:00:46.000Z,2025-06-28T15:57:30.000Z,236.7
6860e038ab993b9deb8cf32d,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,10,nat-marketst,stage_2_fail,74.7,68,74,2025-06-28T12:01:09.000Z,2025-06-28T15:49:09.000Z,228
6860e038ab993b9deb8cf337,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,26,nat-marketst,stage_2_fail,74.8,68,76,2025-06-28T12:00:41.000Z,2025-06-28T15:58:04.000Z,237.4
6860e038ab993b9deb8cf33a,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,core-bald-hill,stage_1_fail,70.1,70,70,2025-06-28T14:42:50.000Z,2025-06-28T15:59:54.000Z,77.1
6860e038ab993b9deb8cf33d,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,core-cranston,stage_1_fail,70.7,70,58,2025-06-28T12:00:17.000Z,2025-06-28T15:59:30.000Z,239.2
6860e038ab993b9deb8cf33f,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,core-middletown,stage_2_fail,71.9,72,67,2025-06-28T15:48:00.000Z,2025-06-28T15:57:40.000Z,9.7
6860e038ab993b9deb8cf342,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,core-wakefield,stage_1_fail,71.1,70,57,2025-06-28T12:00:05.000Z,2025-06-28T15:53:46.000Z,233.7
6860e038ab993b9deb8cf187,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,corp-walnutcreek,stage_2_fail,72.1,69,75,2025-06-28T12:01:41.000Z,2025-06-28T15:58:50.000Z,237.2
6860e038ab993b9deb8cf1aa,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,corp-wilmington-f,stage_2_fail,72.8,70,77,2025-06-28T12:01:00.000Z,2025-06-28T15:59:16.000Z,238.3
6860e038ab993b9deb8cf1ab,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,corp-wilmington-f,stage_2_fail,71.5,70,74,2025-06-28T12:00:04.000Z,2025-06-28T15:58:19.000Z,238.2
6860e038ab993b9deb8cf1be,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,easy-venice,stage_2_fail,72.5,70,71,2025-06-28T12:00:00.000Z,2025-06-28T15:58:22.000Z,238.4
6860e038ab993b9deb8cf1cb,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,grand-hialeah3,stage_2_fail,72.5,71,69,2025-06-28T12:00:46.000Z,2025-06-28T15:41:11.000Z,220.4
6860e038ab993b9deb8cf1cf,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,grand-lauderdale,stage_1_fail,70.1,70,63,2025-06-28T13:47:14.000Z,2025-06-28T15:57:26.000Z,130.2
6860e038ab993b9deb8cf1d1,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,grand-lauderhill,stage_1_fail,70.8,71,65,2025-06-28T12:00:10.000Z,2025-06-28T15:53:23.000Z,233.2
6860e038ab993b9deb8cf1e8,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,alder-atlantawestend,stage_2_fail,146.3,72,145,2025-06-28T12:00:10.000Z,2025-06-28T15:55:07.000Z,234.9
6860e038ab993b9deb8cf1ef,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,alder-greenbriar,stage_1_fail,72.6,72,58,2025-06-28T15:11:01.000Z,2025-06-28T15:17:17.000Z,6.3
6860e038ab993b9deb8cf1f0,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,8,alder-greenbriar,stage_2_fail,72.5,71,59,2025-06-28T15:13:57.000Z,2025-06-28T15:49:33.000Z,35.6
6860e038ab993b9deb8cf1f1,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,9,alder-greenbriar,stage_2_fail,71.4,71,62,2025-06-28T13:34:20.000Z,2025-06-28T15:59:40.000Z,145.3
6860e038ab993b9deb8cf208,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,blackduck-montgomery,stage_2_fail,72.2,68,80,2025-06-28T12:00:05.000Z,2025-06-28T15:59:07.000Z,239
6860e038ab993b9deb8cf215,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,8,gwth-columbia-md,stage_1_fail,72.1,72,67,2025-06-28T12:00:47.000Z,2025-06-28T15:58:34.000Z,237.8
6860e038ab993b9deb8cf216,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,gwth-cumberland,stage_1_fail,70.5,70,65,2025-06-28T12:00:07.000Z,2025-06-28T15:24:04.000Z,203.9
6860e038ab993b9deb8cf21b,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,gwth-foresthill,stage_1_fail,70.7,70,73,2025-06-28T15:19:38.000Z,2025-06-28T15:58:20.000Z,38.7
6860e038ab993b9deb8cf220,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,gwth-oxonhill,stage_1_fail,70.7,70,65,2025-06-28T12:00:33.000Z,2025-06-28T15:59:00.000Z,238.4
6860e038ab993b9deb8cf221,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,gwth-oxonhill,stage_1_fail,70.5,70,62,2025-06-28T12:00:19.000Z,2025-06-28T15:55:38.000Z,235.3
6860e038ab993b9deb8cf243,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,core-sturbridge,stage_2_fail,69.4,70,71,2025-06-28T12:00:11.000Z,2025-06-28T14:48:22.000Z,168.2
6860e038ab993b9deb8cf255,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,epic-detroit,stage_2_fail,72.6,72,69,2025-06-28T14:56:07.000Z,2025-06-28T15:42:10.000Z,46
6860e038ab993b9deb8cf25b,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,epic-grandrapids,stage_1_fail,70.1,70,63,2025-06-28T12:00:41.000Z,2025-06-28T15:59:46.000Z,239.1
6860e038ab993b9deb8cf26d,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,epic-royaloak,stage_1_fail,72.6,72,67,2025-06-28T12:00:18.000Z,2025-06-28T15:50:28.000Z,230.2
6860e038ab993b9deb8cf26f,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,epic-royaloak,stage_1_fail,72.1,72,67,2025-06-28T12:00:31.000Z,2025-06-28T15:57:10.000Z,236.7
6860e038ab993b9deb8cf27c,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,epic-woodhaven,stage_1_fail,72.3,72,56,2025-06-28T12:00:00.000Z,2025-06-28T16:00:00.000Z,240
6860e038ab993b9deb8cf297,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,corp-jackson,stage_1_fail,71.4,70,80,2025-06-28T14:46:14.000Z,2025-06-28T15:59:50.000Z,73.6
6860e038ab993b9deb8cf2a3,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,grand-pomptonlake,stage_2_fail,70.2,68,64,2025-06-28T12:00:04.000Z,2025-06-28T15:59:57.000Z,239.9
6860e038ab993b9deb8cf2b5,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,corp-hamptonbays2,stage_2_fail,71.4,70,73,2025-06-28T12:00:01.000Z,2025-06-28T15:59:54.000Z,239.9
6860e038ab993b9deb8cf2b9,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,corp-hauppauge,stage_2_fail,74,70,74,2025-06-28T12:00:29.000Z,2025-06-28T15:59:24.000Z,238.9
6860e038ab993b9deb8cf2bc,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,corp-hudson,stage_2_fail,73.4,72,64,2025-06-28T15:47:06.000Z,2025-06-28T15:49:45.000Z,2.6
6860e038ab993b9deb8cf2c4,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,8,corp-kingston,stage_2_fail,71,70,71,2025-06-28T12:00:16.000Z,2025-06-28T16:00:00.000Z,239.7
6860e038ab993b9deb8cf2cb,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,corp-levittown,stage_1_fail,69.3,68,61,2025-06-28T12:00:18.000Z,2025-06-28T15:58:13.000Z,237.9
6860e038ab993b9deb8cf312,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,corp-wilkes-barre,stage_1_fail,70.5,70,67,2025-06-28T15:45:03.000Z,2025-06-28T15:59:19.000Z,14.3
6860e038ab993b9deb8cf31b,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,nat-cheltenham,stage_1_fail,69,69,69,2025-06-28T12:00:15.000Z,2025-06-28T15:56:25.000Z,236.2
6860e038ab993b9deb8cf322,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,nat-enola,stage_1_fail,70.8,70,71,2025-06-28T12:00:13.000Z,2025-06-28T15:36:02.000Z,215.8
6860e038ab993b9deb8cf324,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,nat-enola,stage_1_fail,70.2,70,69,2025-06-28T12:00:21.000Z,2025-06-28T15:57:59.000Z,237.6
6860e038ab993b9deb8cf34e,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,base-siouxfalls,stage_2_fail,77,70,78,2025-06-28T12:00:23.000Z,2025-06-28T15:59:55.000Z,239.5
6860e038ab993b9deb8cf181,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,corp-fremont,stage_1_fail,68.5,68,52,2025-06-28T12:00:40.000Z,2025-06-28T15:56:16.000Z,235.6
6860e038ab993b9deb8cf182,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,corp-fremont,stage_1_fail,70.5,70,63,2025-06-28T12:00:46.000Z,2025-06-28T15:54:28.000Z,233.7
6860e038ab993b9deb8cf183,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,corp-fremont,stage_2_fail,71,70,71,2025-06-28T12:00:54.000Z,2025-06-28T15:59:21.000Z,238.4
6860e038ab993b9deb8cf197,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,grand-santamaria,stage_2_fail,80.6,69,75,2025-06-28T12:00:11.000Z,2025-06-28T15:59:44.000Z,239.6
6860e038ab993b9deb8cf1a3,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,base-westminster72,stage_1_fail,70.5,70,51,2025-06-28T12:00:04.000Z,2025-06-28T15:49:42.000Z,229.6
6860e038ab993b9deb8cf1b8,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,easy-goldengate,stage_1_fail,71.7,72,70,2025-06-28T15:16:17.000Z,2025-06-28T15:57:25.000Z,41.1
6860e038ab993b9deb8cf1ba,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,easy-peachland,stage_1_fail,70.8,70,61,2025-06-28T13:54:51.000Z,2025-06-28T15:59:55.000Z,125.1
6860e038ab993b9deb8cf1bd,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,7,easy-townandcountry,stage_2_fail,71.6,70,74,2025-06-28T12:00:42.000Z,2025-06-28T15:59:34.000Z,238.9
6860e038ab993b9deb8cf1c8,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,grand-hialeah3,stage_1_fail,71.4,71,55,2025-06-28T12:00:24.000Z,2025-06-28T16:00:00.000Z,239.6
6860e038ab993b9deb8cf1e2,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,9,grand-westkendall,stage_1_fail,68.8,69,67,2025-06-28T12:00:16.000Z,2025-06-28T15:49:29.000Z,229.2
6860e038ab993b9deb8cf1f5,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,alder-plaza,stage_2_fail,75.1,71,74,2025-06-28T12:00:14.000Z,2025-06-28T15:58:33.000Z,238.3
6860e038ab993b9deb8cf1fd,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,easy-athens,stage_1_fail,69.4,68,57,2025-06-28T15:07:32.000Z,2025-06-28T15:53:51.000Z,46.3
6860e038ab993b9deb8cf207,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,blackduck-montgomery,stage_2_fail,73.5,68,67,2025-06-28T12:00:28.000Z,2025-06-28T15:59:32.000Z,239.1
6860e038ab993b9deb8cf209,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,epic-foxvalley,stage_2_fail,73.5,73,66,2025-06-28T15:59:27.000Z,2025-06-28T15:59:59.000Z,0.5
6860e038ab993b9deb8cf20f,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,gwth-aberdeen,stage_1_fail,70.5,70,58,2025-06-28T12:00:00.000Z,2025-06-28T15:59:21.000Z,239.3
6860e038ab993b9deb8cf22f,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,11,gwth-silversprings,stage_2_fail,70.7,70,71,2025-06-28T14:16:25.000Z,2025-06-28T15:49:31.000Z,93.1
6860e038ab993b9deb8cf25a,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,epic-gardencity,stage_1_fail,72.1,72,67,2025-06-28T12:00:43.000Z,2025-06-28T15:59:40.000Z,238.9
6860e038ab993b9deb8cf29a,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,corp-oceantownship,stage_1_fail,70.1,70,77,2025-06-28T14:14:10.000Z,2025-06-28T15:55:48.000Z,101.6
6860e038ab993b9deb8cf29d,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,corp-shrewsbury-nj,stage_2_fail,73.1,70,72,2025-06-28T12:00:19.000Z,2025-06-28T15:58:38.000Z,238.3
6860e038ab993b9deb8cf2a4,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,7,grand-rockaway,stage_2_fail,71.4,72,75,2025-06-28T14:49:35.000Z,2025-06-28T15:12:50.000Z,23.2
6860e038ab993b9deb8cf2af,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,corp-centereach,stage_2_fail,69.2,68,63,2025-06-28T12:00:31.000Z,2025-06-28T15:59:43.000Z,239.2
6860e038ab993b9deb8cf2b7,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,7,corp-hamptonbays2,stage_2_fail,71.7,70,62,2025-06-28T12:00:23.000Z,2025-06-28T15:58:56.000Z,238.6
6860e038ab993b9deb8cf2b8,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,11,corp-hamptonbays2,stage_2_fail,71,70,53,2025-06-28T12:00:52.000Z,2025-06-28T15:59:25.000Z,238.6
6860e038ab993b9deb8cf2d0,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,corp-merrick,stage_1_fail,69,68,61,2025-06-28T12:00:02.000Z,2025-06-28T15:23:07.000Z,203.1
6860e038ab993b9deb8cf2d3,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,10,corp-newburgh,stage_1_fail,71.8,72,65,2025-06-28T13:11:07.000Z,2025-06-28T15:50:29.000Z,159.4
6860e038ab993b9deb8cf2db,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,corp-stonybrook,stage_1_fail,52.4,70,58,2025-06-28T15:33:42.000Z,2025-06-28T15:51:37.000Z,17.9
6860e038ab993b9deb8cf2ec,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,nat-lenoir,stage_2_fail,70.8,68,64,2025-06-28T12:00:14.000Z,2025-06-28T15:56:43.000Z,236.5
6860e038ab993b9deb8cf2f5,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,7,epic-maumee,stage_1_fail,70.7,70,69,2025-06-28T15:33:24.000Z,2025-06-28T15:59:17.000Z,25.9
6860e038ab993b9deb8cf2fc,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,28,corp-toronto,stage_1_fail,67.3,67,55,2025-06-28T12:00:02.000Z,2025-06-28T15:59:30.000Z,239.5
6860e038ab993b9deb8cf355,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,13,gwth-seattle-aurora,stage_2_fail,72.3,72,51,2025-06-28T15:23:10.000Z,2025-06-28T15:59:07.000Z,36
6860e038ab993b9deb8cf193,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,grand-losbanos,stage_1_fail,69.1,68,53,2025-06-28T12:00:21.000Z,2025-06-28T15:59:36.000Z,239.2
6860e038ab993b9deb8cf1a9,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,corp-newcastle,stage_1_fail,70.7,70,63,2025-06-28T13:06:26.000Z,2025-06-28T15:51:13.000Z,164.8
6860e038ab993b9deb8cf1bb,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,8,easy-peachland,stage_2_fail,79,70,81,2025-06-28T12:00:11.000Z,2025-06-28T15:59:29.000Z,239.3
6860e038ab993b9deb8cf1d0,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,8,grand-lauderdale,stage_1_fail,70.5,70,56,2025-06-28T12:00:50.000Z,2025-06-28T15:57:54.000Z,237.1
6860e038ab993b9deb8cf1d6,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,grand-miamigardens,stage_1_fail,72.8,72,68,2025-06-28T12:00:25.000Z,2025-06-28T15:51:41.000Z,231.3
6860e038ab993b9deb8cf1e1,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,grand-westchester,stage_2_fail,75.3,70,79,2025-06-28T12:00:10.000Z,2025-06-28T15:50:36.000Z,230.4
6860e038ab993b9deb8cf204,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,easy-toccoa,stage_1_fail,70.8,70,61,2025-06-28T12:00:24.000Z,2025-06-28T15:53:07.000Z,232.7
6860e038ab993b9deb8cf20b,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,epic-foxvalley,stage_2_fail,72.5,72,61,2025-06-28T12:00:14.000Z,2025-06-28T15:59:40.000Z,239.4
6860e038ab993b9deb8cf210,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,gwth-aberdeen,stage_2_fail,71.2,70,72,2025-06-28T14:59:49.000Z,2025-06-28T15:59:29.000Z,59.7
6860e038ab993b9deb8cf223,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,gwth-perryhall,stage_1_fail,70.7,70,65,2025-06-28T14:35:26.000Z,2025-06-28T15:53:58.000Z,78.5
6860e038ab993b9deb8cf22e,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,gwth-silversprings,stage_2_fail,74.4,70,73,2025-06-28T12:49:50.000Z,2025-06-28T15:57:01.000Z,187.2
6860e038ab993b9deb8cf233,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,alder-wonderland,stage_2_fail,68.5,69,47,2025-06-28T15:40:45.000Z,2025-06-28T15:48:31.000Z,7.8
6860e038ab993b9deb8cf239,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,core-foxboro,stage_1_fail,70.7,70,67,2025-06-28T13:05:37.000Z,2025-06-28T15:59:19.000Z,173.7
6860e038ab993b9deb8cf241,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,core-medford,stage_1_fail,67.4,68,53,2025-06-28T15:36:03.000Z,2025-06-28T15:58:03.000Z,22
