_id,createdAt,failedAt,failedAtDate,unitNumber,hostName,failureReason,currentTemp,setpointTemp,minSupplyTemp,runStartTime,runEndTime,runDurationMin
6860e038ab993b9deb8cf272,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,epic-southfield,stage_2_fail,73.7,72,72,2025-06-28T12:00:38.000Z,2025-06-28T15:59:28.000Z,238.8
6860e038ab993b9deb8cf274,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,epic-southfield,stage_1_fail,72.3,72,67,2025-06-28T12:31:45.000Z,2025-06-28T15:40:47.000Z,189
6860e038ab993b9deb8cf27d,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,epic-woodhaven,stage_2_fail,74.4,72,76,2025-06-28T12:00:21.000Z,2025-06-28T15:59:31.000Z,239.2
6860e038ab993b9deb8cf283,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,base-crystal,stage_1_fail,70.4,70,63,2025-06-28T15:46:18.000Z,2025-06-28T15:59:57.000Z,13.7
6860e038ab993b9deb8cf285,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,core-salem,stage_1_fail,69.1,70,49,2025-06-28T15:28:34.000Z,2025-06-28T15:45:55.000Z,17.4
6860e038ab993b9deb8cf28a,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,corp-portsmouth,stage_1_fail,68.4,68,68,2025-06-28T15:35:23.000Z,2025-06-28T15:59:45.000Z,24.4
6860e038ab993b9deb8cf2a8,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,corp-babylon,stage_2_fail,71.4,70,75,2025-06-28T12:00:24.000Z,2025-06-28T15:55:05.000Z,234.7
6860e038ab993b9deb8cf2c0,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,corp-kingston,stage_2_fail,72,71,45,2025-06-28T15:36:08.000Z,2025-06-28T15:55:53.000Z,19.8
6860e038ab993b9deb8cf2e9,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,nat-greensboro4,stage_1_fail,70.1,70,65,2025-06-28T15:48:34.000Z,2025-06-28T15:59:53.000Z,11.3
6860e038ab993b9deb8cf2ed,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,nat-lenoir,stage_2_fail,71,68,67,2025-06-28T12:00:27.000Z,2025-06-28T15:59:30.000Z,239.1
6860e038ab993b9deb8cf308,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,corp-honesdale,stage_1_fail,71,70,0,2025-06-28T14:45:37.000Z,2025-06-28T15:52:21.000Z,66.7
6860e038ab993b9deb8cf326,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,nat-hershey,stage_1_fail,70.5,70,69,2025-06-28T12:00:11.000Z,2025-06-28T15:52:14.000Z,232.1
6860e038ab993b9deb8cf330,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,18,nat-marketst,stage_2_fail,75.7,68,76,2025-06-28T12:00:58.000Z,2025-06-28T15:41:51.000Z,220.9
6860e038ab993b9deb8cf335,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,24,nat-marketst,stage_2_fail,83.8,68,78,2025-06-28T12:00:24.000Z,2025-06-28T15:57:46.000Z,237.4
6860e038ab993b9deb8cf172,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,ak-alexandercity,stage_1_fail,72.8,72,68,2025-06-28T12:00:41.000Z,2025-06-28T15:53:14.000Z,232.6
6860e038ab993b9deb8cf174,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,ak-alexandercity,stage_1_fail,73.4,72,70,2025-06-28T12:00:19.000Z,2025-06-28T15:55:42.000Z,235.4
6860e038ab993b9deb8cf184,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,9,corp-sanpablo,stage_2_fail,72.1,70,70,2025-06-28T12:01:01.000Z,2025-06-28T15:58:37.000Z,237.6
6860e038ab993b9deb8cf18f,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,corp-westoakland,stage_2_fail,68.4,70,53,2025-06-28T15:26:07.000Z,2025-06-28T15:26:07.000Z,0
6860e038ab993b9deb8cf192,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,grand-fresno-shaw,stage_1_fail,68.2,68,58,2025-06-28T12:00:34.000Z,2025-06-28T15:52:59.000Z,232.4
6860e038ab993b9deb8cf19f,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,base-longmont2,stage_2_fail,71.4,67,60,2025-06-28T12:00:35.000Z,2025-06-28T16:00:00.000Z,239.4
6860e038ab993b9deb8cf1a5,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,gengras-volkswagen,stage_1_fail,71.7,72,69,2025-06-28T12:10:30.000Z,2025-06-28T13:28:32.000Z,78
6860e038ab993b9deb8cf1ae,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,nat-seaford,stage_1_fail,70.4,70,56,2025-06-28T13:28:11.000Z,2025-06-28T15:58:06.000Z,149.9
6860e038ab993b9deb8cf1b1,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,8,easy-arcadia,stage_2_fail,70.8,70,65,2025-06-28T12:00:01.000Z,2025-06-28T15:51:48.000Z,231.8
6860e038ab993b9deb8cf1b6,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,8,easy-bonita-springs,stage_2_fail,71.7,70,57,2025-06-28T15:31:45.000Z,2025-06-28T15:54:45.000Z,23
6860e038ab993b9deb8cf1b9,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,easy-peachland,stage_1_fail,70.7,70,50,2025-06-28T12:00:22.000Z,2025-06-28T15:59:07.000Z,238.8
6860e038ab993b9deb8cf1c9,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,grand-hialeah3,stage_1_fail,71.9,71,65,2025-06-28T12:00:31.000Z,2025-06-28T15:53:30.000Z,233
6860e038ab993b9deb8cf1dc,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,grand-plantation,stage_1_fail,68.9,68,60,2025-06-28T12:00:17.000Z,2025-06-28T15:57:04.000Z,236.8
6860e038ab993b9deb8cf1e3,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,10,grand-westkendall,stage_2_fail,71.7,69,69,2025-06-28T12:00:23.000Z,2025-06-28T15:05:54.000Z,185.5
6860e038ab993b9deb8cf1f6,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,alder-riverdale,stage_2_fail,73.7,71,63,2025-06-28T15:30:37.000Z,2025-06-28T15:51:54.000Z,21.3
6860e038ab993b9deb8cf213,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,gwth-bowie,stage_2_fail,73.5,70,72,2025-06-28T12:00:02.000Z,2025-06-28T15:55:40.000Z,235.6
6860e038ab993b9deb8cf217,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,9,gwth-elkton,stage_2_fail,71.3,70,70,2025-06-28T12:00:35.000Z,2025-06-28T15:41:31.000Z,220.9
6860e038ab993b9deb8cf21f,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,gwth-landover,stage_2_fail,75.2,72,77,2025-06-28T12:00:30.000Z,2025-06-28T15:59:17.000Z,238.8
6860e038ab993b9deb8cf22a,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,gwth-seatpleasant,stage_2_fail,75.2,72,78,2025-06-28T12:00:14.000Z,2025-06-28T15:03:53.000Z,183.7
6860e038ab993b9deb8cf232,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,alder-wonderland,stage_1_fail,68.7,69,62,2025-06-28T12:00:30.000Z,2025-06-28T15:59:42.000Z,239.2
6860e038ab993b9deb8cf23f,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,8,core-mashpee,stage_1_fail,71,70,48,2025-06-28T15:07:24.000Z,2025-06-28T15:55:09.000Z,47.8
6860e038ab993b9deb8cf259,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,epic-gardencity,stage_1_fail,72.8,72,65,2025-06-28T12:00:36.000Z,2025-06-28T15:52:49.000Z,232.2
6860e038ab993b9deb8cf278,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,epic-troy2,stage_1_fail,72.8,72,80,2025-06-28T12:00:27.000Z,2025-06-28T15:57:38.000Z,237.2
6860e038ab993b9deb8cf27b,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,epic-westland,stage_1_fail,70.1,70,65,2025-06-28T12:00:55.000Z,2025-06-28T15:57:49.000Z,236.9
6860e038ab993b9deb8cf282,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,jp-byron,stage_2_fail,76.3,71,74,2025-06-28T12:00:17.000Z,2025-06-28T15:59:45.000Z,239.5
6860e038ab993b9deb8cf2a0,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,grand-clifton2,stage_2_fail,69.9,68,74,2025-06-28T12:00:41.000Z,2025-06-28T15:52:44.000Z,232.1
6860e038ab993b9deb8cf2a7,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,grand-woodland,stage_1_fail,69.8,69,72,2025-06-28T13:22:01.000Z,2025-06-28T13:33:34.000Z,11.6
6860e038ab993b9deb8cf2b6,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,corp-hamptonbays2,stage_1_fail,69.6,70,60,2025-06-28T15:05:53.000Z,2025-06-28T15:35:06.000Z,29.2
6860e038ab993b9deb8cf2c5,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,corp-lagrange,stage_2_fail,68.9,68,56,2025-06-28T12:00:31.000Z,2025-06-28T15:57:50.000Z,237.3
6860e038ab993b9deb8cf2cd,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,7,corp-medford,stage_2_fail,70.8,70,0,2025-06-28T12:00:48.000Z,2025-06-28T15:55:54.000Z,235.1
6860e038ab993b9deb8cf2de,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,corp-wappingerfalls,stage_2_fail,70,70,0,2025-06-28T14:42:20.000Z,2025-06-28T15:59:38.000Z,77.3
6860e038ab993b9deb8cf30f,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,corp-wilkes-barre,stage_1_fail,70.5,70,65,2025-06-28T13:03:42.000Z,2025-06-28T15:56:04.000Z,172.4
6860e038ab993b9deb8cf311,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,corp-wilkes-barre,stage_2_fail,69.9,70,63,2025-06-28T12:00:48.000Z,2025-06-28T15:59:12.000Z,238.4
6860e038ab993b9deb8cf316,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,grand-langhorne,stage_1_fail,73,72,64,2025-06-28T13:31:43.000Z,2025-06-28T15:59:57.000Z,148.2
6860e038ab993b9deb8cf323,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,nat-enola,stage_1_fail,69.4,70,60,2025-06-28T15:27:07.000Z,2025-06-28T15:54:53.000Z,27.8
6860e038ab993b9deb8cf328,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,nat-marketst,stage_2_fail,74.6,68,74,2025-06-28T12:02:07.000Z,2025-06-28T15:36:47.000Z,214.7
6860e038ab993b9deb8cf33c,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,core-cranston,stage_1_fail,70.2,70,54,2025-06-28T12:00:07.000Z,2025-06-28T15:59:56.000Z,239.8
6860e038ab993b9deb8cf34a,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,hamricks-northaugusta,stage_2_fail,72.3,70,67,2025-06-28T12:00:04.000Z,2025-06-28T15:59:39.000Z,239.6
6860e038ab993b9deb8cf180,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,corp-eastoakland,stage_1_fail,68.5,68,71,2025-06-28T15:28:15.000Z,2025-06-28T15:51:54.000Z,23.6
6860e038ab993b9deb8cf188,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,corp-walnutcreek,stage_2_fail,72.8,68,76,2025-06-28T12:01:54.000Z,2025-06-28T15:59:03.000Z,237.2
6860e038ab993b9deb8cf191,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,grand-fresno-shaw,stage_2_fail,68.3,68,48,2025-06-28T14:23:38.000Z,2025-06-28T15:59:47.000Z,96.2
6860e038ab993b9deb8cf1a1,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,base-longmont2,stage_2_fail,73,67,85,2025-06-28T12:00:13.000Z,2025-06-28T15:58:13.000Z,238
6860e038ab993b9deb8cf1a6,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,7,gengras-volvo2,stage_2_fail,70.8,70,69,2025-06-28T12:00:53.000Z,2025-06-28T15:59:18.000Z,238.4
6860e038ab993b9deb8cf1ac,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,corp-wilmington-j,stage_2_fail,71.1,70,66,2025-06-28T12:00:19.000Z,2025-06-28T15:29:39.000Z,209.3
6860e038ab993b9deb8cf1b3,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,easy-bonita-springs,stage_2_fail,73.2,70,70,2025-06-28T12:01:03.000Z,2025-06-28T15:45:36.000Z,224.6
6860e038ab993b9deb8cf1bf,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,easy-venice,stage_2_fail,74.8,70,78,2025-06-28T12:00:04.000Z,2025-06-28T15:59:54.000Z,239.8
6860e038ab993b9deb8cf1c0,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,grand-cutlerbay,stage_1_fail,72.1,71,60,2025-06-28T15:42:36.000Z,2025-06-28T15:52:21.000Z,9.8
6860e038ab993b9deb8cf1dd,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,grand-plantation,stage_1_fail,68.7,69,63,2025-06-28T15:41:19.000Z,2025-06-28T15:59:34.000Z,18.2
6860e038ab993b9deb8cf1e6,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,alder-atlantamlk,stage_2_fail,71.7,71,62,2025-06-28T12:00:07.000Z,2025-06-28T15:59:33.000Z,239.4
6860e038ab993b9deb8cf1eb,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,9,alder-brookhaven,stage_2_fail,72.3,70,75,2025-06-28T15:58:55.000Z,2025-06-28T15:59:52.000Z,0.9
6860e038ab993b9deb8cf224,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,7,gwth-perryhall,stage_2_fail,73.5,70,74,2025-06-28T12:00:37.000Z,2025-06-28T15:55:44.000Z,235.1
6860e038ab993b9deb8cf237,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,core-fallriver2,stage_1_fail,70.9,70,63,2025-06-28T12:00:17.000Z,2025-06-28T15:59:30.000Z,239.2
6860e038ab993b9deb8cf242,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,core-somerset,stage_1_fail,70.8,70,58,2025-06-28T12:00:08.000Z,2025-06-28T15:59:31.000Z,239.4
6860e038ab993b9deb8cf24c,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,epic-belleville,stage_1_fail,72.5,72,48,2025-06-28T12:00:12.000Z,2025-06-28T15:58:28.000Z,238.3
6860e038ab993b9deb8cf25e,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,17,epic-grandrapids2,stage_1_fail,72.5,72,72,2025-06-28T12:00:21.000Z,2025-06-28T15:58:18.000Z,237.9
6860e038ab993b9deb8cf25f,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,epic-grandville,stage_1_fail,73,72,59,2025-06-28T12:00:47.000Z,2025-06-28T15:57:45.000Z,237
6860e038ab993b9deb8cf266,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,8,epic-mt,stage_2_fail,73.2,72,72,2025-06-28T12:00:10.000Z,2025-06-28T15:59:18.000Z,239.1
6860e038ab993b9deb8cf271,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,epic-southfield,stage_2_fail,73,72,63,2025-06-28T15:46:00.000Z,2025-06-28T15:59:21.000Z,13.3
6860e038ab993b9deb8cf273,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,epic-southfield,stage_2_fail,73,72,70,2025-06-28T12:00:03.000Z,2025-06-28T15:59:50.000Z,239.8
6860e038ab993b9deb8cf275,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,7,epic-southfield,stage_2_fail,72.8,72,69,2025-06-28T12:00:17.000Z,2025-06-28T15:59:06.000Z,238.8
6860e038ab993b9deb8cf280,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,8,epic-wyoming,stage_2_fail,73.5,72,73,2025-06-28T12:03:23.000Z,2025-06-28T15:58:57.000Z,235.6
6860e038ab993b9deb8cf28c,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,corp-seabrook,stage_1_fail,69.4,70,85,2025-06-28T13:59:09.000Z,2025-06-28T14:42:18.000Z,43.1
6860e038ab993b9deb8cf299,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,corp-oceantownship,stage_1_fail,70.7,70,68,2025-06-28T12:39:11.000Z,2025-06-28T15:40:36.000Z,181.4
6860e038ab993b9deb8cf2b2,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,corp-greenlawn,stage_1_fail,70.3,70,63,2025-06-28T12:00:19.000Z,2025-06-28T15:54:44.000Z,234.4
6860e038ab993b9deb8cf2bd,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,corp-hudson,stage_2_fail,72.5,70,68,2025-06-28T12:00:16.000Z,2025-06-28T15:59:36.000Z,239.3
6860e038ab993b9deb8cf2cc,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,corp-medford,stage_2_fail,75.2,70,0,2025-06-28T12:00:12.000Z,2025-06-28T15:48:19.000Z,228.1
6860e038ab993b9deb8cf301,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,bravofit-beaverton,stage_2_fail,69.4,68,70,2025-06-28T12:00:01.000Z,2025-06-28T15:59:06.000Z,239.1
6860e038ab993b9deb8cf303,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,9,bravofit-milwaukie,stage_2_fail,70.8,70,49,2025-06-28T12:00:46.000Z,2025-06-28T15:59:51.000Z,239.1
6860e038ab993b9deb8cf314,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,corp-york-east,stage_1_fail,73,72,61,2025-06-28T12:00:07.000Z,2025-06-28T15:58:57.000Z,238.8
6860e038ab993b9deb8cf321,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,nat-elizabethtown,stage_2_fail,69.9,70,71,2025-06-28T15:48:43.000Z,2025-06-28T15:59:34.000Z,10.8
6860e038ab993b9deb8cf33e,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,core-johnston,stage_1_fail,71.6,71,63,2025-06-28T12:00:32.000Z,2025-06-28T15:59:06.000Z,238.6
6860e038ab993b9deb8cf343,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,sealit-coventry,stage_1_fail,69.4,70,67,2025-06-28T14:58:59.000Z,2025-06-28T15:23:10.000Z,24.2
6860e038ab993b9deb8cf345,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,sealit-warwick,stage_1_fail,67.9,69,64,2025-06-28T15:14:05.000Z,2025-06-28T15:35:19.000Z,21.2
6860e038ab993b9deb8cf352,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,7,corp-berlinvt,stage_2_fail,70.5,70,72,2025-06-28T12:00:33.000Z,2025-06-28T15:59:49.000Z,239.3
6860e038ab993b9deb8cf17c,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,base-victorville,stage_2_fail,77.3,70,78,2025-06-28T12:00:10.000Z,2025-06-28T15:59:42.000Z,239.5
6860e038ab993b9deb8cf19e,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,base-longmont,stage_1_fail,73.2,72,55,2025-06-28T12:00:15.000Z,2025-06-28T15:59:57.000Z,239.7
6860e038ab993b9deb8cf1a4,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,gengras-volkswagen,stage_2_fail,73.4,72,75,2025-06-28T12:00:05.000Z,2025-06-28T15:59:05.000Z,239
6860e038ab993b9deb8cf1b2,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,easy-bonita-springs,stage_2_fail,72,70,72,2025-06-28T12:00:55.000Z,2025-06-28T15:59:20.000Z,238.4
6860e038ab993b9deb8cf1b7,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,easy-clevelandave,stage_1_fail,71,70,66,2025-06-28T12:00:07.000Z,2025-06-28T15:49:27.000Z,229.3
6860e038ab993b9deb8cf1c2,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,grand-davie,stage_1_fail,70.5,70,62,2025-06-28T12:00:29.000Z,2025-06-28T15:58:24.000Z,237.9
6860e038ab993b9deb8cf1c3,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,grand-davie,stage_1_fail,69.9,70,59,2025-06-28T15:23:58.000Z,2025-06-28T15:58:10.000Z,34.2
6860e038ab993b9deb8cf1da,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,grand-miamilakes,stage_1_fail,72.6,72,65,2025-06-28T12:00:45.000Z,2025-06-28T15:57:22.000Z,236.6
6860e038ab993b9deb8cf1df,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,grand-west-pembrokepines,stage_1_fail,70.1,70,68,2025-06-28T12:50:55.000Z,2025-06-28T15:55:28.000Z,184.6
6860e038ab993b9deb8cf1e9,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,alder-belvedere,stage_1_fail,70.4,71,67,2025-06-28T14:58:48.000Z,2025-06-28T15:14:05.000Z,15.3
6860e038ab993b9deb8cf1fe,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,easy-athens,stage_2_fail,71.7,68,70,2025-06-28T12:00:49.000Z,2025-06-28T15:55:02.000Z,234.2
6860e038ab993b9deb8cf202,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,11,easy-cornelia,stage_2_fail,70.2,69,0,2025-06-28T15:52:24.000Z,2025-06-28T15:53:40.000Z,1.3
6860e038ab993b9deb8cf205,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,easy-toccoa,stage_2_fail,70.9,70,76,2025-06-28T12:00:39.000Z,2025-06-28T15:59:46.000Z,239.1
6860e038ab993b9deb8cf20a,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,epic-foxvalley,stage_2_fail,74.6,72,77,2025-06-28T12:00:07.000Z,2025-06-28T15:34:38.000Z,214.5
6860e038ab993b9deb8cf20c,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,corp-bangor,stage_1_fail,70.3,70,67,2025-06-28T15:41:26.000Z,2025-06-28T15:50:15.000Z,8.8
6860e038ab993b9deb8cf20e,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,gwth-aberdeen,stage_2_fail,71.9,70,67,2025-06-28T12:00:28.000Z,2025-06-28T15:59:50.000Z,239.4
6860e038ab993b9deb8cf22c,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,9,gwth-seatpleasant,stage_1_fail,72.8,72,71,2025-06-28T13:25:58.000Z,2025-06-28T15:55:12.000Z,149.2
6860e038ab993b9deb8cf234,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,core-brockton-westgate,stage_1_fail,71.7,70,69,2025-06-28T12:00:10.000Z,2025-06-28T15:59:17.000Z,239.1
6860e038ab993b9deb8cf235,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,core-dedham,stage_1_fail,71.4,70,62,2025-06-28T12:00:26.000Z,2025-06-28T16:00:00.000Z,239.6
6860e038ab993b9deb8cf249,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,8,gymit-cambridge,stage_1_fail,69.2,68,65,2025-06-28T15:20:18.000Z,2025-06-28T15:59:51.000Z,39.5
6860e038ab993b9deb8cf25c,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,8,epic-grandrapids2,stage_2_fail,73.2,72,71,2025-06-28T12:01:02.000Z,2025-06-28T15:59:56.000Z,238.9
6860e038ab993b9deb8cf264,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,7,epic-midland,stage_1_fail,73.9,72,84,2025-06-28T15:18:39.000Z,2025-06-28T15:57:27.000Z,38.8
6860e038ab993b9deb8cf28f,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,corp-barnegat,stage_1_fail,67.3,68,73,2025-06-28T12:19:19.000Z,2025-06-28T12:34:49.000Z,15.5
6860e038ab993b9deb8cf296,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,corp-hazlet,stage_2_fail,73.9,70,76,2025-06-28T12:00:29.000Z,2025-06-28T15:59:26.000Z,238.9
6860e038ab993b9deb8cf29f,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,grand-clifton2,stage_1_fail,66.9,66,58,2025-06-28T12:00:27.000Z,2025-06-28T15:51:06.000Z,230.7
6860e038ab993b9deb8cf2ac,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,corp-bayshore,stage_2_fail,73.1,70,66,2025-06-28T12:33:19.000Z,2025-06-28T15:59:24.000Z,206.1
6860e038ab993b9deb8cf2ae,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,corp-centereach,stage_2_fail,70.1,70,59,2025-06-28T15:45:05.000Z,2025-06-28T15:50:31.000Z,5.4
6860e038ab993b9deb8cf2b4,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,corp-hamptonbays2,stage_1_fail,70.1,70,61,2025-06-28T14:03:25.000Z,2025-06-28T15:58:26.000Z,115
6860e038ab993b9deb8cf2bb,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,10,corp-hicksville,stage_1_fail,70.8,70,68,2025-06-28T13:19:21.000Z,2025-06-28T15:59:42.000Z,160.3
6860e038ab993b9deb8cf2ce,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,10,corp-medford,stage_2_fail,73,70,0,2025-06-28T12:01:03.000Z,2025-06-28T15:59:32.000Z,238.5
6860e038ab993b9deb8cf2d5,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,corp-portjefferson,stage_2_fail,71.3,68,65,2025-06-28T12:59:45.000Z,2025-06-28T15:58:23.000Z,178.6
6860e038ab993b9deb8cf302,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,8,bravofit-beaverton,stage_2_fail,72.5,72,71,2025-06-28T14:04:45.000Z,2025-06-28T15:58:46.000Z,114
6860e038ab993b9deb8cf304,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,corp-erie,stage_1_fail,69.3,68,58,2025-06-28T14:52:33.000Z,2025-06-28T15:59:33.000Z,67
6860e038ab993b9deb8cf30a,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,corp-pottstown,stage_1_fail,68.4,68,68,2025-06-28T13:31:29.000Z,2025-06-28T15:59:58.000Z,148.5
6860e038ab993b9deb8cf317,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,grand-langhorne,stage_1_fail,72.5,72,60,2025-06-28T12:00:02.000Z,2025-06-28T15:58:59.000Z,238.9
6860e038ab993b9deb8cf329,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,nat-marketst,stage_2_fail,72.5,68,73,2025-06-28T12:00:11.000Z,2025-06-28T15:59:08.000Z,238.9
6860e038ab993b9deb8cf339,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,nat-willowgrove,stage_2_fail,71.2,68,72,2025-06-28T12:00:07.000Z,2025-06-28T15:59:34.000Z,239.4
6860e038ab993b9deb8cf349,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,hamricks-northaugusta,stage_2_fail,73.6,70,76,2025-06-28T12:00:25.000Z,2025-06-28T16:00:00.000Z,239.6
6860e038ab993b9deb8cf173,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,ak-alexandercity,stage_1_fail,72.5,72,68,2025-06-28T12:00:04.000Z,2025-06-28T15:00:20.000Z,180.3
6860e038ab993b9deb8cf179,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,8,base-cathedralcity,stage_1_fail,71.4,72,65,2025-06-28T15:36:57.000Z,2025-06-28T15:57:20.000Z,20.4
6860e038ab993b9deb8cf190,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,8,grand-clovis,stage_2_fail,68.1,68,65,2025-06-28T15:18:03.000Z,2025-06-28T15:55:27.000Z,37.4
6860e038ab993b9deb8cf19c,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,base-coloradosprings,stage_2_fail,70.7,70,60,2025-06-28T15:42:50.000Z,2025-06-28T15:59:34.000Z,16.7
6860e038ab993b9deb8cf1a7,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,9,corp-christiana,stage_1_fail,69.3,70,67,2025-06-28T14:49:06.000Z,2025-06-28T15:02:57.000Z,13.8
6860e038ab993b9deb8cf1a8,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,corp-newcastle,stage_2_fail,72.9,70,71,2025-06-28T12:00:11.000Z,2025-06-28T15:59:40.000Z,239.5
6860e038ab993b9deb8cf1b0,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,7,easy-arcadia,stage_2_fail,71.2,70,54,2025-06-28T12:00:45.000Z,2025-06-28T15:59:17.000Z,238.5
6860e038ab993b9deb8cf1cc,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,12,grand-hialeahgardens,stage_2_fail,75.7,72,65,2025-06-28T12:01:14.000Z,2025-06-28T15:57:46.000Z,236.5
6860e038ab993b9deb8cf1ee,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,alder-greenbriar,stage_2_fail,72.5,71,71,2025-06-28T15:36:24.000Z,2025-06-28T15:58:46.000Z,22.4
6860e038ab993b9deb8cf1f2,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,alder-johnscreek,stage_2_fail,70.6,70,78,2025-06-28T12:00:19.000Z,2025-06-28T15:58:30.000Z,238.2
6860e038ab993b9deb8cf1fc,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,blackduck-dawsonville,stage_2_fail,69.9,70,59,2025-06-28T13:56:06.000Z,2025-06-28T15:44:41.000Z,108.6
6860e038ab993b9deb8cf22b,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,7,gwth-seatpleasant,stage_2_fail,77.7,70,73,2025-06-28T12:00:27.000Z,2025-06-28T15:59:59.000Z,239.5
6860e038ab993b9deb8cf26b,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,epic-redford,stage_1_fail,69.8,69,58,2025-06-28T12:00:25.000Z,2025-06-28T15:56:12.000Z,235.8
6860e038ab993b9deb8cf279,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,epic-wayne,stage_1_fail,72.3,72,67,2025-06-28T12:00:28.000Z,2025-06-28T15:59:10.000Z,238.7
6860e038ab993b9deb8cf27e,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,epic-wyoming,stage_2_fail,74.8,72,0,2025-06-28T12:01:08.000Z,2025-06-28T15:58:24.000Z,237.3
6860e038ab993b9deb8cf28b,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,corp-raymond,stage_2_fail,69,68,65,2025-06-28T12:00:08.000Z,2025-06-28T15:59:07.000Z,239
6860e038ab993b9deb8cf28e,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,8,corp-seabrook,stage_1_fail,68.1,68,61,2025-06-28T12:00:52.000Z,2025-06-28T15:59:25.000Z,238.6
6860e038ab993b9deb8cf2c2,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,corp-kingston,stage_2_fail,72.2,70,72,2025-06-28T12:00:09.000Z,2025-06-28T15:58:17.000Z,238.1
6860e038ab993b9deb8cf2d1,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,corp-middletown-2,stage_1_fail,70.8,70,73,2025-06-28T12:00:32.000Z,2025-06-28T15:59:15.000Z,238.7
6860e038ab993b9deb8cf2d8,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,corp-selden,stage_1_fail,70.5,70,64,2025-06-28T12:00:03.000Z,2025-06-28T15:59:49.000Z,239.8
6860e038ab993b9deb8cf2dd,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,corp-syosset,stage_1_fail,68.7,68,64,2025-06-28T12:00:20.000Z,2025-06-28T15:54:52.000Z,234.5
6860e038ab993b9deb8cf319,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,nat-cheltenham,stage_2_fail,72.5,69,71,2025-06-28T12:01:03.000Z,2025-06-28T15:58:32.000Z,237.5
6860e038ab993b9deb8cf320,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,nat-elizabethtown,stage_2_fail,70.8,70,72,2025-06-28T12:00:13.000Z,2025-06-28T15:59:54.000Z,239.7
6860e038ab993b9deb8cf32a,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,nat-marketst,stage_2_fail,74.7,70,71,2025-06-28T12:00:19.000Z,2025-06-28T15:57:07.000Z,236.8
6860e038ab993b9deb8cf334,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,22,nat-marketst,stage_2_fail,76.5,68,78,2025-06-28T12:00:08.000Z,2025-06-28T15:47:53.000Z,227.8
6860e038ab993b9deb8cf340,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,core-northprovidence,stage_2_fail,71.2,71,65,2025-06-28T12:00:16.000Z,2025-06-28T15:59:02.000Z,238.8
6860e038ab993b9deb8cf354,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,8,gwth-everett,stage_2_fail,74.2,72,71,2025-06-28T12:00:52.000Z,2025-06-28T15:57:45.000Z,236.9
6860e038ab993b9deb8cf1a0,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,base-longmont2,stage_2_fail,71.7,67,48,2025-06-28T12:00:42.000Z,2025-06-28T15:58:42.000Z,238
6860e038ab993b9deb8cf1a2,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,base-longmont2,stage_2_fail,72.8,67,81,2025-06-28T12:00:20.000Z,2025-06-28T15:59:03.000Z,238.7
6860e038ab993b9deb8cf1cd,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,grand-ivesdairy,stage_2_fail,74.9,70,73,2025-06-28T12:00:19.000Z,2025-06-28T15:53:22.000Z,233.1
6860e038ab993b9deb8cf1e0,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,grand-west-pembrokepines,stage_2_fail,70.3,70,57,2025-06-28T13:51:38.000Z,2025-06-28T15:59:50.000Z,128.2
6860e038ab993b9deb8cf1f3,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,alder-morrow,stage_2_fail,78.4,70,78,2025-06-28T12:00:16.000Z,2025-06-28T15:42:13.000Z,221.9
6860e038ab993b9deb8cf1fb,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,alder-unioncity,stage_1_fail,71.5,71,68,2025-06-28T12:00:31.000Z,2025-06-28T15:59:41.000Z,239.2
6860e038ab993b9deb8cf201,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,10,easy-cornelia,stage_1_fail,70.8,69,0,2025-06-28T15:20:39.000Z,2025-06-28T15:41:13.000Z,20.6
6860e038ab993b9deb8cf219,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,gwth-ellicott,stage_1_fail,70.5,70,66,2025-06-28T12:00:34.000Z,2025-06-28T15:58:14.000Z,237.7
6860e038ab993b9deb8cf246,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,core-wilmington,stage_2_fail,73.3,70,71,2025-06-28T12:00:11.000Z,2025-06-28T15:57:56.000Z,237.8
6860e038ab993b9deb8cf24e,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,7,epic-chesterfield,stage_1_fail,72.6,72,69,2025-06-28T12:00:00.000Z,2025-06-28T15:54:26.000Z,234.4
6860e038ab993b9deb8cf27a,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,epic-wayne,stage_1_fail,72.4,72,64,2025-06-28T12:20:38.000Z,2025-06-28T15:16:03.000Z,175.4
6860e038ab993b9deb8cf284,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,base-crystal,stage_1_fail,70.8,70,71,2025-06-28T12:00:02.000Z,2025-06-28T15:59:35.000Z,239.6
6860e038ab993b9deb8cf28d,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,corp-seabrook,stage_1_fail,68.7,68,60,2025-06-28T12:00:38.000Z,2025-06-28T15:59:10.000Z,238.5
6860e038ab993b9deb8cf29b,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,corp-shrewsbury-nj,stage_2_fail,72.6,72,60,2025-06-28T15:06:24.000Z,2025-06-28T15:41:25.000Z,35
6860e038ab993b9deb8cf2be,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,corp-hudson,stage_2_fail,102.3,70,100,2025-06-28T14:27:33.000Z,2025-06-28T15:59:07.000Z,91.6
6860e038ab993b9deb8cf2bf,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,corp-kingston,stage_2_fail,78.4,70,78,2025-06-28T12:00:27.000Z,2025-06-28T15:59:09.000Z,238.7
6860e038ab993b9deb8cf2dc,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,8,corp-stonybrook,stage_2_fail,73.2,70,78,2025-06-28T12:00:38.000Z,2025-06-28T15:59:17.000Z,238.7
6860e038ab993b9deb8cf2e6,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,nat-albemarle,stage_1_fail,70,70,66,2025-06-28T12:00:32.000Z,2025-06-28T15:42:38.000Z,222.1
6860e038ab993b9deb8cf2f7,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,epic-perrysburg,stage_2_fail,73.4,70,74,2025-06-28T12:00:21.000Z,2025-06-28T15:58:26.000Z,238.1
6860e038ab993b9deb8cf2f8,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,epic-toledo1,stage_2_fail,73.9,72,75,2025-06-28T12:00:15.000Z,2025-06-28T15:58:40.000Z,238.4
6860e038ab993b9deb8cf309,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,2,corp-pottstown,stage_1_fail,69.4,70,68,2025-06-28T15:44:18.000Z,2025-06-28T15:58:00.000Z,13.7
6860e038ab993b9deb8cf346,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,sealit-warwick,stage_1_fail,70.4,70,65,2025-06-28T15:28:56.000Z,2025-06-28T15:47:26.000Z,18.5
6860e038ab993b9deb8cf176,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,14,10fit-rodneyparham,stage_1_fail,73,71,68,2025-06-28T12:00:07.000Z,2025-06-28T15:57:41.000Z,237.6
6860e038ab993b9deb8cf18c,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,10,corp-walnutcreek,stage_2_fail,71.6,68,72,2025-06-28T12:00:28.000Z,2025-06-28T15:59:37.000Z,239.2
6860e038ab993b9deb8cf1ad,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,nat-millsboro,stage_1_fail,70.5,68,81,2025-06-28T12:00:33.000Z,2025-06-28T15:59:29.000Z,238.9
6860e038ab993b9deb8cf1c6,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,grand-hialeah2,stage_2_fail,71.4,71,59,2025-06-28T12:01:04.000Z,2025-06-28T15:59:43.000Z,238.7
6860e038ab993b9deb8cf1c7,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,grand-hialeah2,stage_2_fail,70.9,71,66,2025-06-28T14:43:34.000Z,2025-06-28T15:54:38.000Z,71.1
6860e038ab993b9deb8cf1ce,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,grand-lauderdale,stage_1_fail,69.7,70,65,2025-06-28T12:00:15.000Z,2025-06-28T15:56:23.000Z,236.1
6860e038ab993b9deb8cf1d7,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,grand-miamigardens,stage_1_fail,72.6,72,68,2025-06-28T12:00:32.000Z,2025-06-28T15:43:30.000Z,223
6860e038ab993b9deb8cf1d9,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,7,grand-miamigardens,stage_2_fail,72.5,72,81,2025-06-28T12:00:52.000Z,2025-06-28T15:59:34.000Z,238.7
6860e038ab993b9deb8cf1db,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,grand-miamilakes,stage_1_fail,72.5,72,59,2025-06-28T12:00:58.000Z,2025-06-28T15:53:26.000Z,232.5
6860e038ab993b9deb8cf1f7,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,alder-sandysprings,stage_2_fail,71.7,70,68,2025-06-28T12:00:30.000Z,2025-06-28T15:59:23.000Z,238.9
6860e038ab993b9deb8cf211,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,gwth-aberdeen,stage_2_fail,71.4,70,63,2025-06-28T12:00:14.000Z,2025-06-28T15:51:07.000Z,230.9
6860e038ab993b9deb8cf214,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,gwth-columbia-md,stage_1_fail,72.3,72,66,2025-06-28T12:00:18.000Z,2025-06-28T15:59:05.000Z,238.8
6860e038ab993b9deb8cf22d,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,gwth-silversprings,stage_2_fail,69.5,70,129,2025-06-28T12:18:08.000Z,2025-06-28T12:19:17.000Z,1.1
6860e038ab993b9deb8cf23c,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,core-haverhill,stage_1_fail,70.2,70,59,2025-06-28T14:49:25.000Z,2025-06-28T15:53:49.000Z,64.4
6860e038ab993b9deb8cf269,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,epic-plymouth,stage_1_fail,72.5,72,71,2025-06-28T15:07:15.000Z,2025-06-28T15:54:48.000Z,47.5
6860e038ab993b9deb8cf26a,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,3,epic-redford,stage_2_fail,70.7,69,74,2025-06-28T12:00:12.000Z,2025-06-28T15:59:49.000Z,239.6
6860e038ab993b9deb8cf26c,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,6,epic-redford,stage_1_fail,70.1,69,65,2025-06-28T15:34:01.000Z,2025-06-28T15:57:04.000Z,23.1
6860e038ab993b9deb8cf26e,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,epic-royaloak,stage_1_fail,72.3,72,56,2025-06-28T12:00:24.000Z,2025-06-28T15:49:37.000Z,229.2
6860e038ab993b9deb8cf289,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,corp-nashua-281dwh,stage_1_fail,68,68,65,2025-06-28T12:00:16.000Z,2025-06-28T15:55:01.000Z,234.8
6860e038ab993b9deb8cf2c3,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,7,corp-kingston,stage_2_fail,75,71,72,2025-06-28T12:00:13.000Z,2025-06-28T15:59:56.000Z,239.7
6860e038ab993b9deb8cf2cf,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,corp-melville,stage_1_fail,69.4,70,66,2025-06-28T15:09:57.000Z,2025-06-28T15:56:48.000Z,46.9
6860e038ab993b9deb8cf2e0,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,corp-westbabylon,stage_2_fail,71.9,72,71,2025-06-28T15:15:02.000Z,2025-06-28T15:55:42.000Z,40.7
6860e038ab993b9deb8cf2e2,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,1,nat-albemarle,stage_2_fail,69.3,70,61,2025-06-28T15:06:46.000Z,2025-06-28T15:59:46.000Z,53
6860e038ab993b9deb8cf2e8,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,nat-gastonia2,stage_2_fail,71.8,70,76,2025-06-28T12:00:42.000Z,2025-06-28T15:57:45.000Z,237.1
6860e038ab993b9deb8cf2ee,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,nat-newton,stage_2_fail,71,70,67,2025-06-28T12:00:10.000Z,2025-06-28T15:59:27.000Z,239.3
6860e038ab993b9deb8cf310,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,corp-wilkes-barre,stage_1_fail,70.7,70,63,2025-06-28T12:00:41.000Z,2025-06-28T15:56:12.000Z,235.5
6860e038ab993b9deb8cf31e,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,nat-doylestown,stage_2_fail,67.8,70,79,2025-06-28T15:45:40.000Z,2025-06-28T15:48:54.000Z,3.2
6860e038ab993b9deb8cf32c,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,8,nat-marketst,stage_2_fail,73.3,68,73,2025-06-28T12:00:52.000Z,2025-06-28T15:55:30.000Z,234.6
6860e038ab993b9deb8cf32f,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,15,nat-marketst,stage_2_fail,73,68,64,2025-06-28T12:01:51.000Z,2025-06-28T15:58:35.000Z,236.7
6860e038ab993b9deb8cf347,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,9,sealit-woonsocket,stage_2_fail,71.1,70,72,2025-06-28T12:00:28.000Z,2025-06-28T15:59:38.000Z,239.2
6860e038ab993b9deb8cf348,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,5,easy-easley,stage_2_fail,71,70,62,2025-06-28T12:00:24.000Z,2025-06-28T15:32:15.000Z,211.8
6860e038ab993b9deb8cf353,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,9,corp-rutland,stage_2_fail,71.9,68,71,2025-06-28T12:00:37.000Z,2025-06-28T15:59:45.000Z,239.1
6860e038ab993b9deb8cf356,2025-06-29T06:42:00.448Z,2025-06-28T16:00:00.000Z,2025-06-28,4,gwth-seattle-rainier,stage_1_fail,72.3,72,51,2025-06-28T12:00:27.000Z,2025-06-28T15:58:15.000Z,237.8
686231e078ae3d64fb8dc76e,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,11,corp-walnutcreek,stage_2_fail,72.6,69,71,2025-06-29T12:00:00.000Z,2025-06-29T15:59:47.000Z,239.8
686231e078ae3d64fb8dc76f,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,15,corp-walnutcreek,stage_2_fail,74.8,70,79,2025-06-29T12:00:27.000Z,2025-06-29T15:58:09.000Z,237.7
686231e078ae3d64fb8dc789,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,8,corp-wilmington-f,stage_1_fail,70.9,70,63,2025-06-29T12:00:57.000Z,2025-06-29T15:59:28.000Z,238.5
686231e078ae3d64fb8dc7b0,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,7,grand-miamigardens,stage_2_fail,72.3,72,90,2025-06-29T12:00:53.000Z,2025-06-29T15:59:00.000Z,238.1
686231e078ae3d64fb8dc7be,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,alder-atlantawestend,stage_1_fail,71.7,72,63,2025-06-29T14:11:26.000Z,2025-06-29T15:59:07.000Z,107.7
686231e078ae3d64fb8dc7c1,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,9,alder-brookhaven,stage_2_fail,71.1,70,75,2025-06-29T15:16:47.000Z,2025-06-29T15:59:26.000Z,42.6
686231e078ae3d64fb8dc7c5,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,9,alder-greenbriar,stage_2_fail,71.2,71,60,2025-06-29T12:00:08.000Z,2025-06-29T15:59:31.000Z,239.4
686231e078ae3d64fb8dc7dd,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,easy-toccoa,stage_1_fail,70.9,70,77,2025-06-29T12:00:04.000Z,2025-06-29T15:58:49.000Z,238.8
686231e078ae3d64fb8dc7ec,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,gwth-ellicott,stage_1_fail,70.3,70,70,2025-06-29T12:00:14.000Z,2025-06-29T15:58:57.000Z,238.7
686231e078ae3d64fb8dc812,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,core-franklin,stage_2_fail,70.1,70,70,2025-06-29T12:06:00.000Z,2025-06-29T15:59:33.000Z,233.6
686231e078ae3d64fb8dc83c,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,17,epic-grandrapids2,stage_1_fail,72.5,72,72,2025-06-29T12:00:00.000Z,2025-06-29T15:30:39.000Z,210.7
686231e078ae3d64fb8dc83e,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,epic-grandville,stage_1_fail,72.6,72,56,2025-06-29T12:00:26.000Z,2025-06-29T15:59:26.000Z,239
686231e078ae3d64fb8dc85c,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,epic-shelby,stage_1_fail,71.6,70,55,2025-06-29T15:23:10.000Z,2025-06-29T15:59:37.000Z,36.5
686231e078ae3d64fb8dc882,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,corp-concord,stage_1_fail,69.4,70,122,2025-06-29T13:55:39.000Z,2025-06-29T15:57:33.000Z,121.9
686231e078ae3d64fb8dc883,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,corp-goffstown,stage_2_fail,69.2,70,76,2025-06-29T13:32:33.000Z,2025-06-29T13:32:33.000Z,0
686231e078ae3d64fb8dc897,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,corp-middletownnj,stage_2_fail,73.5,70,79,2025-06-29T12:00:07.000Z,2025-06-29T15:57:43.000Z,237.6
686231e078ae3d64fb8dc8ce,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,7,corp-newburgh,stage_1_fail,70,70,53,2025-06-29T12:00:02.000Z,2025-06-29T15:59:45.000Z,239.7
686231e078ae3d64fb8dc8d0,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,corp-portjefferson,stage_2_fail,68.6,68,67,2025-06-29T15:29:56.000Z,2025-06-29T15:57:24.000Z,27.5
686231e078ae3d64fb8dc8ec,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,epic-perrysburg,stage_2_fail,73.4,70,74,2025-06-29T12:00:12.000Z,2025-06-29T15:58:46.000Z,238.6
686231e078ae3d64fb8dc903,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,corp-wilkes-barre,stage_1_fail,71.4,70,63,2025-06-29T12:00:44.000Z,2025-06-29T14:53:48.000Z,173.1
686231e078ae3d64fb8dc91a,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,nat-lansdale,stage_2_fail,73.5,70,73,2025-06-29T12:00:50.000Z,2025-06-29T15:59:53.000Z,239.1
686231e078ae3d64fb8dc91b,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,nat-marketst,stage_2_fail,76.8,68,77,2025-06-29T12:01:29.000Z,2025-06-29T15:56:15.000Z,234.8
686231e078ae3d64fb8dc924,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,19,nat-marketst,stage_2_fail,79.5,68,79,2025-06-29T12:00:26.000Z,2025-06-29T15:55:47.000Z,235.3
686231e078ae3d64fb8dc92a,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,26,nat-marketst,stage_2_fail,76.6,68,78,2025-06-29T12:00:01.000Z,2025-06-29T15:56:45.000Z,236.7
686231e078ae3d64fb8dc930,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,core-middletown,stage_1_fail,71.9,72,68,2025-06-29T15:48:40.000Z,2025-06-29T15:59:37.000Z,10.9
686231e078ae3d64fb8dc935,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,core-pawtucket-nms,stage_2_fail,73,70,79,2025-06-29T15:33:45.000Z,2025-06-29T15:59:58.000Z,26.2
686231e078ae3d64fb8dc75b,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,base-morenovalley,stage_2_fail,76.4,72,80,2025-06-29T12:00:19.000Z,2025-06-29T15:59:22.000Z,239.1
686231e078ae3d64fb8dc765,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,corp-walnutcreek,stage_2_fail,73.2,72,50,2025-06-29T15:32:02.000Z,2025-06-29T15:40:15.000Z,8.2
686231e078ae3d64fb8dc77b,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,base-longmont2,stage_2_fail,74.1,72,78,2025-06-29T12:00:03.000Z,2025-06-29T15:59:59.000Z,239.9
686231e078ae3d64fb8dc782,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,gengras-volkswagen,stage_1_fail,72.8,72,70,2025-06-29T14:31:30.000Z,2025-06-29T15:42:10.000Z,70.7
686231e078ae3d64fb8dc78a,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,corp-wilmington-j,stage_2_fail,73.8,70,69,2025-06-29T12:00:00.000Z,2025-06-29T15:58:50.000Z,238.8
686231e078ae3d64fb8dc794,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,easy-peachland,stage_1_fail,70.3,70,49,2025-06-29T12:00:04.000Z,2025-06-29T15:59:51.000Z,239.8
686231e078ae3d64fb8dc79f,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,grand-hialeah2,stage_2_fail,71.7,71,59,2025-06-29T12:00:17.000Z,2025-06-29T15:59:28.000Z,239.2
686231e078ae3d64fb8dc7a2,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,grand-hialeah3,stage_1_fail,71.3,71,64,2025-06-29T12:00:41.000Z,2025-06-29T15:59:40.000Z,239
686231e078ae3d64fb8dc7aa,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,grand-lauderhill,stage_1_fail,71.4,71,59,2025-06-29T12:00:08.000Z,2025-06-29T15:59:55.000Z,239.8
686231e078ae3d64fb8dc7c3,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,alder-greenbriar,stage_1_fail,73.1,72,71,2025-06-29T12:29:49.000Z,2025-06-29T13:00:00.000Z,30.2
686231e078ae3d64fb8dc7ce,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,alder-sandysprings,stage_1_fail,70.5,70,65,2025-06-29T12:00:20.000Z,2025-06-29T15:59:54.000Z,239.6
686231e078ae3d64fb8dc7d1,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,alder-unioncity,stage_1_fail,70.5,71,67,2025-06-29T12:06:53.000Z,2025-06-29T15:52:58.000Z,226.1
686231e078ae3d64fb8dc804,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,9,gwth-seatpleasant,stage_2_fail,72.8,72,75,2025-06-29T12:33:10.000Z,2025-06-29T15:57:05.000Z,203.9
686231e078ae3d64fb8dc80c,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,core-dedham,stage_2_fail,71.2,70,63,2025-06-29T15:10:29.000Z,2025-06-29T15:53:09.000Z,42.7
686231e078ae3d64fb8dc811,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,core-foxboro,stage_2_fail,69.9,70,65,2025-06-29T12:00:25.000Z,2025-06-29T15:59:50.000Z,239.4
686231e078ae3d64fb8dc825,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,epic-belleville,stage_1_fail,72.1,72,67,2025-06-29T12:00:10.000Z,2025-06-29T15:56:56.000Z,236.8
686231e078ae3d64fb8dc827,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,epic-chesterfield,stage_1_fail,72.5,72,67,2025-06-29T12:00:50.000Z,2025-06-29T15:52:13.000Z,231.4
686231e078ae3d64fb8dc831,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,epic-detroit,stage_2_fail,73,72,70,2025-06-29T13:19:32.000Z,2025-06-29T15:55:08.000Z,155.6
686231e078ae3d64fb8dc848,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,epic-mt,stage_1_fail,73,72,57,2025-06-29T12:00:20.000Z,2025-06-29T15:56:47.000Z,236.4
686231e078ae3d64fb8dc85f,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,epic-southfield,stage_2_fail,75,72,75,2025-06-29T12:00:23.000Z,2025-06-29T15:58:28.000Z,238.1
686231e078ae3d64fb8dc864,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,8,epic-sterlingheights,stage_2_fail,73.2,72,78,2025-06-29T12:00:51.000Z,2025-06-29T15:52:08.000Z,231.3
686231e078ae3d64fb8dc865,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,epic-troy,stage_2_fail,73.4,72,72,2025-06-29T12:00:30.000Z,2025-06-29T15:59:54.000Z,239.4
686231e078ae3d64fb8dc88b,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,corp-raymond,stage_2_fail,70.5,68,71,2025-06-29T12:00:09.000Z,2025-06-29T15:59:39.000Z,239.5
686231e078ae3d64fb8dc88d,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,corp-barnegat,stage_1_fail,68.4,68,74,2025-06-29T12:00:07.000Z,2025-06-29T15:59:30.000Z,239.4
686231e078ae3d64fb8dc893,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,corp-hazlet,stage_2_fail,71.6,70,56,2025-06-29T14:33:55.000Z,2025-06-29T14:58:04.000Z,24.1
686231e078ae3d64fb8dc8a6,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,7,grand-rockaway,stage_2_fail,74.2,72,75,2025-06-29T13:18:40.000Z,2025-06-29T15:59:33.000Z,160.9
686231e078ae3d64fb8dc8b2,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,corp-commack,stage_1_fail,69.4,70,63,2025-06-29T12:00:39.000Z,2025-06-29T15:30:35.000Z,209.9
686231e078ae3d64fb8dc8b4,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,corp-hamptonbays2,stage_2_fail,72.2,72,55,2025-06-29T15:41:08.000Z,2025-06-29T15:59:30.000Z,18.4
