_id,createdAt,failedAt,failedAtDate,unitNumber,hostName,failureReason,currentTemp,setpointTemp,minSupplyTemp,runStartTime,runEndTime,runDurationMin
686231e078ae3d64fb8dc8c1,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,corp-lakeronkonkoma,stage_2_fail,69.9,68,73,2025-06-29T12:01:03.000Z,2025-06-29T15:58:53.000Z,237.8
686231e078ae3d64fb8dc8e6,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,nat-newton,stage_2_fail,66.5,70,72,2025-06-29T15:53:03.000Z,2025-06-29T15:53:44.000Z,0.7
686231e078ae3d64fb8dc8ef,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,28,corp-toronto,stage_1_fail,67.3,67,55,2025-06-29T12:00:30.000Z,2025-06-29T15:58:19.000Z,237.8
686231e078ae3d64fb8dc902,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,corp-wilkes-barre,stage_1_fail,70.3,70,66,2025-06-29T12:00:30.000Z,2025-06-29T14:49:49.000Z,169.3
686231e078ae3d64fb8dc907,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,corp-york-west,stage_2_fail,70.8,70,58,2025-06-29T14:23:25.000Z,2025-06-29T15:59:35.000Z,96.2
686231e078ae3d64fb8dc90c,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,9,nat-cheltenham,stage_1_fail,69.6,69,75,2025-06-29T15:35:29.000Z,2025-06-29T15:57:25.000Z,21.9
686231e078ae3d64fb8dc913,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,nat-elizabethtown,stage_2_fail,71.7,70,66,2025-06-29T12:00:14.000Z,2025-06-29T15:58:15.000Z,238
686231e078ae3d64fb8dc91d,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,nat-marketst,stage_2_fail,77.9,70,74,2025-06-29T12:01:53.000Z,2025-06-29T15:56:40.000Z,234.8
686231e078ae3d64fb8dc921,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,12,nat-marketst,stage_2_fail,72.8,68,73,2025-06-29T12:00:49.000Z,2025-06-29T16:00:00.000Z,239.2
686231e078ae3d64fb8dc926,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,21,nat-marketst,stage_2_fail,82.4,68,81,2025-06-29T12:00:43.000Z,2025-06-29T15:54:38.000Z,233.9
686231e078ae3d64fb8dc927,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,22,nat-marketst,stage_2_fail,79.2,68,81,2025-06-29T12:00:51.000Z,2025-06-29T15:54:48.000Z,233.9
686231e078ae3d64fb8dc92e,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,core-eastprovidence,stage_1_fail,70.9,70,65,2025-06-29T12:00:36.000Z,2025-06-29T15:59:22.000Z,238.8
686231e078ae3d64fb8dc93f,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,9,sealit-woonsocket,stage_2_fail,72.2,70,76,2025-06-29T12:00:10.000Z,2025-06-29T15:59:37.000Z,239.4
686231e078ae3d64fb8dc941,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,hamricks-northaugusta,stage_2_fail,75.2,75,67,2025-06-29T14:29:39.000Z,2025-06-29T15:59:41.000Z,90
686231e078ae3d64fb8dc774,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,grand-sanluisobispo,stage_1_fail,72.3,72,57,2025-06-29T12:00:09.000Z,2025-06-29T15:58:29.000Z,238.3
686231e078ae3d64fb8dc77a,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,base-coloradosprings,stage_1_fail,69.9,70,75,2025-06-29T15:19:54.000Z,2025-06-29T15:59:46.000Z,39.9
686231e078ae3d64fb8dc78b,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,corp-wilmington-j,stage_1_fail,68.5,68,59,2025-06-29T12:00:10.000Z,2025-06-29T15:59:35.000Z,239.4
686231e078ae3d64fb8dc799,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,easy-venice,stage_2_fail,73.5,70,77,2025-06-29T12:00:18.000Z,2025-06-29T15:59:37.000Z,239.3
686231e078ae3d64fb8dc7b5,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,grand-plantation,stage_2_fail,71.5,69,75,2025-06-29T12:00:02.000Z,2025-06-29T15:45:04.000Z,225
686231e078ae3d64fb8dc7c7,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,alder-morrow,stage_2_fail,77.3,70,76,2025-06-29T12:00:22.000Z,2025-06-29T15:58:04.000Z,237.7
686231e078ae3d64fb8dc7cd,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,alder-sandysprings,stage_2_fail,71.6,70,68,2025-06-29T12:00:06.000Z,2025-06-29T15:55:08.000Z,235
686231e078ae3d64fb8dc7d3,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,easy-athens,stage_1_fail,68,68,57,2025-06-29T12:06:08.000Z,2025-06-29T15:52:02.000Z,225.9
686231e078ae3d64fb8dc7de,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,blackduck-montgomery,stage_2_fail,73.5,70,68,2025-06-29T12:00:02.000Z,2025-06-29T15:58:54.000Z,238.9
686231e078ae3d64fb8dc7df,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,blackduck-montgomery,stage_2_fail,74.5,68,82,2025-06-29T12:00:12.000Z,2025-06-29T15:59:37.000Z,239.4
686231e078ae3d64fb8dc7e5,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,gwth-aberdeen,stage_2_fail,72.1,71,73,2025-06-29T12:00:09.000Z,2025-06-29T15:56:36.000Z,236.4
686231e078ae3d64fb8dc7e6,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,gwth-aberdeen,stage_2_fail,72.5,71,65,2025-06-29T12:00:16.000Z,2025-06-29T15:57:25.000Z,237.2
686231e078ae3d64fb8dc7ed,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,gwth-ellicott,stage_1_fail,70.5,70,57,2025-06-29T12:00:21.000Z,2025-06-29T16:00:00.000Z,239.7
686231e078ae3d64fb8dc7fe,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,10,gwth-perryhall,stage_1_fail,69.4,70,67,2025-06-29T14:35:28.000Z,2025-06-29T15:14:06.000Z,38.6
686231e078ae3d64fb8dc833,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,epic-flint,stage_2_fail,73.9,72,84,2025-06-29T12:00:15.000Z,2025-06-29T15:59:44.000Z,239.5
686231e078ae3d64fb8dc834,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,epic-fortgratiot,stage_1_fail,71,70,56,2025-06-29T12:00:22.000Z,2025-06-29T15:59:43.000Z,239.3
686231e078ae3d64fb8dc845,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,7,epic-midland,stage_1_fail,73.4,72,79,2025-06-29T15:14:53.000Z,2025-06-29T15:59:55.000Z,45
686231e078ae3d64fb8dc850,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,epic-redford,stage_2_fail,71.6,69,75,2025-06-29T12:43:56.000Z,2025-06-29T15:59:46.000Z,195.8
686231e078ae3d64fb8dc889,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,corp-portsmouth,stage_2_fail,55.4,68,55,2025-06-29T13:12:35.000Z,2025-06-29T13:56:15.000Z,43.7
686231e078ae3d64fb8dc88a,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,corp-portsmouth,stage_1_fail,69.2,68,58,2025-06-29T12:00:23.000Z,2025-06-29T15:59:46.000Z,239.4
686231e078ae3d64fb8dc892,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,corp-hazlet,stage_2_fail,74.4,70,79,2025-06-29T12:00:19.000Z,2025-06-29T15:51:42.000Z,231.4
686231e078ae3d64fb8dc895,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,corp-hazlet,stage_2_fail,71.4,72,60,2025-06-29T15:38:43.000Z,2025-06-29T15:57:21.000Z,18.6
686231e078ae3d64fb8dc8a0,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,grand-clifton2,stage_2_fail,69.8,68,64,2025-06-29T12:00:25.000Z,2025-06-29T15:58:49.000Z,238.4
686231e078ae3d64fb8dc8b5,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,corp-hamptonbays2,stage_1_fail,73.7,73,65,2025-06-29T15:39:57.000Z,2025-06-29T15:59:37.000Z,19.7
686231e078ae3d64fb8dc8c8,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,10,corp-medford,stage_2_fail,73.5,70,0,2025-06-29T12:00:02.000Z,2025-06-29T15:55:22.000Z,235.3
686231e078ae3d64fb8dc8d3,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,corp-selden,stage_1_fail,70.5,70,63,2025-06-29T12:00:24.000Z,2025-06-29T15:59:37.000Z,239.2
686231e078ae3d64fb8dc8d5,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,8,corp-selden,stage_1_fail,70.6,70,66,2025-06-29T15:38:01.000Z,2025-06-29T15:57:24.000Z,19.4
686231e078ae3d64fb8dc8e0,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,nat-greensboro4,stage_2_fail,69.7,70,66,2025-06-29T12:00:34.000Z,2025-06-29T15:59:15.000Z,238.7
686231e078ae3d64fb8dc8f1,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,easy-stcatharines,stage_2_fail,72.3,68,0,2025-06-29T12:03:14.000Z,2025-06-29T15:59:45.000Z,236.5
686231e078ae3d64fb8dc931,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,core-northprovidence,stage_2_fail,71.5,71,68,2025-06-29T12:00:09.000Z,2025-06-29T15:59:26.000Z,239.3
686231e078ae3d64fb8dc932,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,core-northprovidence,stage_1_fail,69.9,70,56,2025-06-29T12:27:30.000Z,2025-06-29T15:51:22.000Z,203.9
686231e078ae3d64fb8dc75f,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,11,base-victorville,stage_2_fail,82.9,70,73,2025-06-29T12:00:29.000Z,2025-06-29T15:59:23.000Z,238.9
686231e078ae3d64fb8dc767,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,corp-walnutcreek,stage_2_fail,72.6,69,73,2025-06-29T12:01:05.000Z,2025-06-29T15:58:49.000Z,237.7
686231e078ae3d64fb8dc76d,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,10,corp-walnutcreek,stage_2_fail,78.9,69,73,2025-06-29T12:01:50.000Z,2025-06-29T15:59:36.000Z,237.8
686231e078ae3d64fb8dc770,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,8,grand-clovis,stage_2_fail,69.4,68,64,2025-06-29T14:49:17.000Z,2025-06-29T15:43:33.000Z,54.3
686231e078ae3d64fb8dc775,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,grand-santamaria,stage_2_fail,79.5,69,74,2025-06-29T12:00:04.000Z,2025-06-29T15:56:48.000Z,236.7
686231e078ae3d64fb8dc79d,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,grand-hialeah2,stage_1_fail,70.8,71,80,2025-06-29T13:25:25.000Z,2025-06-29T15:55:00.000Z,149.6
686231e078ae3d64fb8dc7a8,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,grand-lauderdale,stage_1_fail,70.7,70,66,2025-06-29T12:00:00.000Z,2025-06-29T15:48:31.000Z,228.5
686231e078ae3d64fb8dc7ad,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,grand-miamigardens,stage_1_fail,72.5,72,67,2025-06-29T12:00:25.000Z,2025-06-29T15:52:02.000Z,231.6
686231e078ae3d64fb8dc7b1,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,grand-miamilakes,stage_1_fail,73.2,72,65,2025-06-29T12:00:49.000Z,2025-06-29T15:54:33.000Z,233.7
686231e078ae3d64fb8dc7b3,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,grand-plantation,stage_1_fail,68.4,68,59,2025-06-29T12:00:36.000Z,2025-06-29T15:59:51.000Z,239.2
686231e078ae3d64fb8dc7d7,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,10,easy-cornelia,stage_2_fail,70.3,69,0,2025-06-29T15:38:12.000Z,2025-06-29T15:59:32.000Z,21.3
686231e078ae3d64fb8dc7da,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,13,easy-cornelia,stage_2_fail,72.6,69,0,2025-06-29T12:00:58.000Z,2025-06-29T15:57:21.000Z,236.4
686231e078ae3d64fb8dc800,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,gwth-salisbury,stage_2_fail,72.6,71,80,2025-06-29T12:00:08.000Z,2025-06-29T15:56:09.000Z,236
686231e078ae3d64fb8dc80a,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,core-brockton,stage_1_fail,70.6,70,0,2025-06-29T12:23:18.000Z,2025-06-29T15:24:48.000Z,181.5
686231e078ae3d64fb8dc847,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,epic-mt,stage_1_fail,72.3,72,67,2025-06-29T14:06:20.000Z,2025-06-29T15:58:51.000Z,112.5
686231e078ae3d64fb8dc8a9,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,grand-woodland,stage_1_fail,67.8,69,76,2025-06-29T13:01:20.000Z,2025-06-29T13:22:24.000Z,21.1
686231e078ae3d64fb8dc8c7,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,7,corp-medford,stage_2_fail,72.1,70,78,2025-06-29T13:47:11.000Z,2025-06-29T15:58:48.000Z,131.6
686231e078ae3d64fb8dc8d8,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,corp-wappingerfalls,stage_2_fail,72.2,70,56,2025-06-29T15:43:46.000Z,2025-06-29T15:59:30.000Z,15.7
686231e078ae3d64fb8dc8de,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,nat-gastonia2,stage_1_fail,70.3,70,65,2025-06-29T12:31:24.000Z,2025-06-29T15:57:39.000Z,206.2
686231e078ae3d64fb8dc90d,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,nat-chestnut,stage_2_fail,69.4,70,77,2025-06-29T15:42:36.000Z,2025-06-29T15:47:44.000Z,5.1
686231e078ae3d64fb8dc912,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,nat-elizabethtown,stage_2_fail,72.5,70,73,2025-06-29T12:00:01.000Z,2025-06-29T15:50:51.000Z,230.8
686231e078ae3d64fb8dc929,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,25,nat-marketst,stage_2_fail,84.2,68,80,2025-06-29T12:01:15.000Z,2025-06-29T15:58:00.000Z,236.8
686231e078ae3d64fb8dc92f,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,core-johnston,stage_1_fail,71.2,71,65,2025-06-29T12:00:13.000Z,2025-06-29T15:59:51.000Z,239.6
686231e078ae3d64fb8dc938,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,sealit-coventry,stage_1_fail,69.2,70,66,2025-06-29T15:21:21.000Z,2025-06-29T15:45:06.000Z,23.8
686231e078ae3d64fb8dc939,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,7,sealit-coventry,stage_2_fail,70.3,70,67,2025-06-29T15:35:48.000Z,2025-06-29T15:58:37.000Z,22.8
686231e078ae3d64fb8dc93d,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,sealit-warwick,stage_2_fail,73,70,70,2025-06-29T12:00:33.000Z,2025-06-29T15:58:29.000Z,237.9
686231e078ae3d64fb8dc75c,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,base-morenovalley,stage_1_fail,71.8,72,59,2025-06-29T15:43:11.000Z,2025-06-29T15:57:10.000Z,14
686231e078ae3d64fb8dc762,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,corp-eastoakland,stage_1_fail,68.9,68,71,2025-06-29T14:04:26.000Z,2025-06-29T14:25:43.000Z,21.3
686231e078ae3d64fb8dc779,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,base-coloradosprings,stage_1_fail,70.1,70,56,2025-06-29T14:48:41.000Z,2025-06-29T15:59:31.000Z,70.8
686231e078ae3d64fb8dc78c,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,nat-millsboro,stage_1_fail,71.5,68,81,2025-06-29T12:00:20.000Z,2025-06-29T15:58:51.000Z,238.5
686231e078ae3d64fb8dc79e,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,grand-hialeah2,stage_1_fail,70.8,71,67,2025-06-29T12:19:12.000Z,2025-06-29T15:59:21.000Z,220.2
686231e078ae3d64fb8dc7b4,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,grand-plantation,stage_1_fail,68.9,69,63,2025-06-29T12:57:11.000Z,2025-06-29T15:59:11.000Z,182
686231e078ae3d64fb8dc7ee,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,gwth-ellicott,stage_1_fail,69.8,70,62,2025-06-29T12:00:28.000Z,2025-06-29T15:50:30.000Z,230
686231e078ae3d64fb8dc7f3,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,gwth-hillendale,stage_1_fail,70.8,70,58,2025-06-29T12:00:13.000Z,2025-06-29T15:58:48.000Z,238.6
686231e078ae3d64fb8dc7f5,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,gwth-landover,stage_2_fail,75.5,72,78,2025-06-29T12:00:27.000Z,2025-06-29T15:45:30.000Z,225.1
686231e078ae3d64fb8dc808,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,alder-wonderland,stage_2_fail,70.2,69,57,2025-06-29T12:00:20.000Z,2025-06-29T15:53:43.000Z,233.4
686231e078ae3d64fb8dc810,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,core-foxboro,stage_1_fail,71.4,70,65,2025-06-29T12:00:18.000Z,2025-06-29T15:58:25.000Z,238.1
686231e078ae3d64fb8dc816,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,8,core-mashpee,stage_2_fail,72.8,70,57,2025-06-29T15:29:40.000Z,2025-06-29T15:57:15.000Z,27.6
686231e078ae3d64fb8dc81b,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,core-stoughton,stage_1_fail,70.7,70,65,2025-06-29T14:57:50.000Z,2025-06-29T15:56:35.000Z,58.8
686231e078ae3d64fb8dc81e,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,core-wareham,stage_2_fail,71.5,70,56,2025-06-29T15:57:17.000Z,2025-06-29T15:59:38.000Z,2.4
686231e078ae3d64fb8dc822,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,7,cs-natick,stage_1_fail,71.6,71,67,2025-06-29T12:00:58.000Z,2025-06-29T15:58:14.000Z,237.3
686231e078ae3d64fb8dc842,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,7,epic-lakeorion,stage_1_fail,73,72,71,2025-06-29T12:00:22.000Z,2025-06-29T15:57:08.000Z,236.8
686231e078ae3d64fb8dc84f,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,epic-redford,stage_2_fail,71.2,69,65,2025-06-29T12:00:43.000Z,2025-06-29T15:58:54.000Z,238.2
686231e078ae3d64fb8dc855,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,epic-rochesterhills,stage_1_fail,71.9,72,56,2025-06-29T12:00:23.000Z,2025-06-29T15:59:34.000Z,239.2
686231e078ae3d64fb8dc869,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,epic-troy2,stage_2_fail,73.2,72,80,2025-06-29T12:00:05.000Z,2025-06-29T15:59:23.000Z,239.3
686231e078ae3d64fb8dc86f,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,8,epic-wayne,stage_1_fail,73.2,72,55,2025-06-29T12:00:25.000Z,2025-06-29T15:59:51.000Z,239.4
686231e078ae3d64fb8dc87a,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,jp-alpine,stage_2_fail,66.2,71,106,2025-06-29T15:49:17.000Z,2025-06-29T15:50:28.000Z,1.2
686231e078ae3d64fb8dc880,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,corp-belmont,stage_2_fail,74.3,68,78,2025-06-29T12:00:12.000Z,2025-06-29T15:58:43.000Z,238.5
686231e078ae3d64fb8dc89d,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,corp-shrewsbury-nj,stage_2_fail,77.4,70,80,2025-06-29T12:00:13.000Z,2025-06-29T15:59:36.000Z,239.4
686231e078ae3d64fb8dc89f,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,grand-cedarknolls,stage_1_fail,68.6,68,54,2025-06-29T13:45:34.000Z,2025-06-29T15:59:24.000Z,133.8
686231e078ae3d64fb8dc8a7,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,grand-wayne,stage_2_fail,70.9,69,70,2025-06-29T15:16:05.000Z,2025-06-29T15:58:20.000Z,42.2
686231e078ae3d64fb8dc8aa,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,corp-babylon,stage_2_fail,73.9,72,81,2025-06-29T12:00:07.000Z,2025-06-29T15:59:21.000Z,239.2
686231e078ae3d64fb8dc8ae,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,corp-centereach,stage_2_fail,69.9,70,67,2025-06-29T15:15:37.000Z,2025-06-29T15:45:37.000Z,30
686231e078ae3d64fb8dc8b0,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,corp-centereach,stage_2_fail,71.4,68,61,2025-06-29T12:00:03.000Z,2025-06-29T15:59:51.000Z,239.8
686231e078ae3d64fb8dc905,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,corp-york-east,stage_1_fail,72.5,72,59,2025-06-29T12:00:23.000Z,2025-06-29T16:00:00.000Z,239.6
686231e078ae3d64fb8dc909,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,nat-cheltenham,stage_2_fail,69.4,69,63,2025-06-29T12:00:40.000Z,2025-06-29T15:56:27.000Z,235.8
686231e078ae3d64fb8dc917,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,7,nat-enola,stage_2_fail,72.3,70,70,2025-06-29T12:00:32.000Z,2025-06-29T15:59:46.000Z,239.2
686231e078ae3d64fb8dc920,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,8,nat-marketst,stage_2_fail,75.6,68,75,2025-06-29T12:00:15.000Z,2025-06-29T15:54:58.000Z,234.7
686231e078ae3d64fb8dc92b,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,nat-williamsport,stage_2_fail,69.4,68,61,2025-06-29T12:00:36.000Z,2025-06-29T15:57:34.000Z,237
686231e078ae3d64fb8dc943,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,lev-irmo,stage_2_fail,71.3,70,0,2025-06-29T15:37:17.000Z,2025-06-29T15:58:28.000Z,21.2
686231e078ae3d64fb8dc945,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,nat-lancaster,stage_2_fail,71.6,70,0,2025-06-29T12:00:26.000Z,2025-06-29T15:56:51.000Z,236.4
686231e078ae3d64fb8dc758,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,base-cathedralcity,stage_2_fail,72.7,72,76,2025-06-29T12:27:25.000Z,2025-06-29T15:57:17.000Z,209.9
686231e078ae3d64fb8dc764,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,9,corp-sanpablo,stage_2_fail,71.7,70,70,2025-06-29T12:00:30.000Z,2025-06-29T14:52:48.000Z,172.3
686231e078ae3d64fb8dc79b,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,grand-cutlerbay,stage_1_fail,71.2,71,59,2025-06-29T12:00:23.000Z,2025-06-29T15:55:47.000Z,235.4
686231e078ae3d64fb8dc7a0,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,grand-hialeah2,stage_1_fail,70.4,71,65,2025-06-29T14:46:06.000Z,2025-06-29T15:54:24.000Z,68.3
686231e078ae3d64fb8dc7b9,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,10,grand-westkendall,stage_2_fail,72.1,69,69,2025-06-29T12:00:07.000Z,2025-06-29T15:27:38.000Z,207.5
686231e078ae3d64fb8dc7cf,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,9,alder-stockbridge,stage_2_fail,70.1,70,64,2025-06-29T12:00:12.000Z,2025-06-29T15:57:23.000Z,237.2
686231e078ae3d64fb8dc7d4,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,easy-athens,stage_2_fail,72.8,68,71,2025-06-29T12:08:16.000Z,2025-06-29T15:59:46.000Z,231.5
686231e078ae3d64fb8dc7e0,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,epic-foxvalley,stage_2_fail,73.9,73,66,2025-06-29T15:52:22.000Z,2025-06-29T15:57:45.000Z,5.4
686231e078ae3d64fb8dc7e9,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,gwth-columbia-md,stage_2_fail,72.3,72,66,2025-06-29T12:00:56.000Z,2025-06-29T15:59:13.000Z,238.3
686231e078ae3d64fb8dc826,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,epic-chesterfield,stage_1_fail,73.4,72,59,2025-06-29T12:00:43.000Z,2025-06-29T15:59:56.000Z,239.2
686231e078ae3d64fb8dc830,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,epic-detroit,stage_2_fail,74.4,72,77,2025-06-29T12:00:47.000Z,2025-06-29T15:57:37.000Z,236.8
686231e078ae3d64fb8dc85b,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,epic-shelby,stage_1_fail,71.2,70,60,2025-06-29T15:13:10.000Z,2025-06-29T15:58:02.000Z,44.9
686231e078ae3d64fb8dc85d,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,epic-shelbytwp,stage_1_fail,72.3,72,56,2025-06-29T12:00:26.000Z,2025-06-29T15:58:36.000Z,238.2
686231e078ae3d64fb8dc874,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,epic-woodhaven,stage_2_fail,75.2,72,76,2025-06-29T12:00:29.000Z,2025-06-29T15:59:27.000Z,239
686231e078ae3d64fb8dc878,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,epic-wyoming,stage_1_fail,72.6,72,67,2025-06-29T12:00:42.000Z,2025-06-29T15:59:55.000Z,239.2
686231e078ae3d64fb8dc879,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,8,epic-wyoming,stage_2_fail,74.8,72,75,2025-06-29T12:00:23.000Z,2025-06-29T15:48:45.000Z,228.4
686231e078ae3d64fb8dc899,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,corp-oceantownship,stage_1_fail,70.8,70,55,2025-06-29T12:17:40.000Z,2025-06-29T15:53:29.000Z,215.8
686231e078ae3d64fb8dc8a1,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,grand-clifton2,stage_2_fail,72.1,68,74,2025-06-29T12:13:35.000Z,2025-06-29T15:58:20.000Z,224.8
686231e078ae3d64fb8dc8a2,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,grand-clifton2,stage_2_fail,69.2,68,55,2025-06-29T14:38:52.000Z,2025-06-29T15:59:17.000Z,80.4
686231e078ae3d64fb8dc8af,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,corp-centereach,stage_2_fail,70.7,68,66,2025-06-29T12:00:28.000Z,2025-06-29T15:59:09.000Z,238.7
686231e078ae3d64fb8dc8b3,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,corp-greenlawn,stage_1_fail,69.3,70,65,2025-06-29T13:54:56.000Z,2025-06-29T15:11:43.000Z,76.8
686231e078ae3d64fb8dc8ba,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,10,corp-hicksville,stage_1_fail,70.5,70,63,2025-06-29T12:00:23.000Z,2025-06-29T15:52:45.000Z,232.4
686231e078ae3d64fb8dc8c5,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,corp-massapequa,stage_1_fail,68.9,68,63,2025-06-29T12:08:08.000Z,2025-06-29T15:56:18.000Z,228.2
686231e078ae3d64fb8dc8d2,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,corp-riverhead2,stage_2_fail,72.2,73,60,2025-06-29T15:34:56.000Z,2025-06-29T15:39:46.000Z,4.8
686231e078ae3d64fb8dc8d6,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,8,corp-stonybrook,stage_2_fail,74.3,70,82,2025-06-29T12:01:02.000Z,2025-06-29T15:58:10.000Z,237.1
686231e078ae3d64fb8dc8dc,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,nat-albemarle,stage_1_fail,69.8,70,65,2025-06-29T15:43:21.000Z,2025-06-29T15:56:16.000Z,12.9
686231e078ae3d64fb8dc8e2,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,nat-lenoir,stage_2_fail,69.8,68,69,2025-06-29T15:43:08.000Z,2025-06-29T15:59:32.000Z,16.4
686231e078ae3d64fb8dc8e7,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,nat-rockingham,stage_2_fail,73,70,0,2025-06-29T12:00:14.000Z,2025-06-29T15:56:45.000Z,236.5
686231e078ae3d64fb8dc8f9,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,corp-erie,stage_2_fail,73,70,68,2025-06-29T12:00:14.000Z,2025-06-29T15:59:32.000Z,239.3
686231e078ae3d64fb8dc906,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,corp-york-east,stage_1_fail,72.5,72,60,2025-06-29T12:00:27.000Z,2025-06-29T15:59:32.000Z,239.1
686231e078ae3d64fb8dc763,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,corp-fremont,stage_2_fail,70.5,70,71,2025-06-29T12:00:18.000Z,2025-06-29T16:00:00.000Z,239.7
686231e078ae3d64fb8dc77e,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,base-longmont2,stage_2_fail,73.7,67,77,2025-06-29T12:00:24.000Z,2025-06-29T15:58:56.000Z,238.5
686231e078ae3d64fb8dc783,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,7,gengras-volvo2,stage_1_fail,78.3,78,71,2025-06-29T15:26:28.000Z,2025-06-29T15:48:06.000Z,21.6
686231e078ae3d64fb8dc79a,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,grand-cutlerbay,stage_1_fail,72.1,71,59,2025-06-29T15:57:46.000Z,2025-06-29T15:59:15.000Z,1.5
686231e078ae3d64fb8dc7b8,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,9,grand-westkendall,stage_1_fail,69.9,69,67,2025-06-29T12:00:00.000Z,2025-06-29T15:59:09.000Z,239.2
686231e078ae3d64fb8dc7c8,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,alder-morrow,stage_1_fail,70.5,70,60,2025-06-29T12:00:29.000Z,2025-06-29T15:55:42.000Z,235.2
686231e078ae3d64fb8dc7e1,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,epic-foxvalley,stage_2_fail,75,72,77,2025-06-29T12:00:26.000Z,2025-06-29T15:51:57.000Z,231.5
686231e078ae3d64fb8dc7e4,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,gwth-aberdeen,stage_1_fail,71.4,71,61,2025-06-29T12:00:02.000Z,2025-06-29T15:57:54.000Z,237.9
686231e078ae3d64fb8dc7ea,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,8,gwth-columbia-md,stage_1_fail,73,72,62,2025-06-29T12:00:27.000Z,2025-06-29T15:58:45.000Z,238.3
686231e078ae3d64fb8dc820,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,core-wilmington,stage_2_fail,75.8,70,74,2025-06-29T12:00:26.000Z,2025-06-29T15:59:47.000Z,239.3
686231e078ae3d64fb8dc823,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,8,gymit-cambridge,stage_2_fail,73.2,68,67,2025-06-29T12:00:16.000Z,2025-06-29T15:59:33.000Z,239.3
686231e078ae3d64fb8dc824,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,gymit-watertown,stage_1_fail,70.5,70,71,2025-06-29T12:00:21.000Z,2025-06-29T15:59:53.000Z,239.5
686231e078ae3d64fb8dc828,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,epic-chesterfield,stage_1_fail,72.6,72,67,2025-06-29T12:00:56.000Z,2025-06-29T15:57:32.000Z,236.6
686231e078ae3d64fb8dc82a,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,epic-commerce-twp,stage_1_fail,72.1,72,68,2025-06-29T12:00:01.000Z,2025-06-29T15:57:29.000Z,237.5
686231e078ae3d64fb8dc82f,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,epic-detroit,stage_2_fail,73.5,72,65,2025-06-29T13:49:04.000Z,2025-06-29T15:59:16.000Z,130.2
686231e078ae3d64fb8dc835,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,epic-fortgratiot,stage_1_fail,70.5,70,63,2025-06-29T12:00:04.000Z,2025-06-29T15:43:53.000Z,223.8
686231e078ae3d64fb8dc837,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,epic-gardencity,stage_1_fail,72.5,72,57,2025-06-29T12:00:43.000Z,2025-06-29T15:58:40.000Z,237.9
686231e078ae3d64fb8dc872,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,epic-woodhaven,stage_2_fail,73.4,73,59,2025-06-29T15:53:11.000Z,2025-06-29T15:56:33.000Z,3.4
686231e078ae3d64fb8dc8c4,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,corp-levittown,stage_2_fail,68.7,68,67,2025-06-29T12:00:02.000Z,2025-06-29T15:59:22.000Z,239.3
686231e078ae3d64fb8dc8d1,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,corp-poughkeepsie,stage_2_fail,75.3,70,78,2025-06-29T12:00:23.000Z,2025-06-29T15:59:37.000Z,239.2
686231e078ae3d64fb8dc8e3,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,nat-lenoir,stage_2_fail,69.4,68,62,2025-06-29T12:00:16.000Z,2025-06-29T15:59:06.000Z,238.8
686231e078ae3d64fb8dc904,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,corp-wilkes-barre,stage_1_fail,70.3,70,59,2025-06-29T14:15:02.000Z,2025-06-29T14:59:37.000Z,44.6
686231e078ae3d64fb8dc90e,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,7,nat-cottman,stage_1_fail,70.8,70,76,2025-06-29T12:00:07.000Z,2025-06-29T15:47:37.000Z,227.5
686231e078ae3d64fb8dc934,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,core-pawtucket-nms,stage_2_fail,74.1,73,61,2025-06-29T15:59:51.000Z,2025-06-29T15:59:51.000Z,0
686231e078ae3d64fb8dc753,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,ak-alexandercity,stage_1_fail,71.9,72,65,2025-06-29T12:00:16.000Z,2025-06-29T15:57:30.000Z,237.2
686231e078ae3d64fb8dc772,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,grand-losbanos,stage_1_fail,68.6,68,51,2025-06-29T12:18:44.000Z,2025-06-29T15:58:38.000Z,219.9
686231e078ae3d64fb8dc777,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,grand-turlock,stage_1_fail,73.2,72,62,2025-06-29T12:00:31.000Z,2025-06-29T15:57:29.000Z,237
686231e078ae3d64fb8dc778,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,base-coloradosprings,stage_2_fail,68.8,70,55,2025-06-29T15:30:13.000Z,2025-06-29T15:47:44.000Z,17.5
686231e078ae3d64fb8dc784,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,9,corp-christiana,stage_1_fail,70.6,70,69,2025-06-29T14:53:27.000Z,2025-06-29T15:33:13.000Z,39.8
686231e078ae3d64fb8dc793,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,easy-clevelandave,stage_2_fail,71.2,70,53,2025-06-29T12:00:13.000Z,2025-06-29T15:54:45.000Z,234.5
686231e078ae3d64fb8dc796,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,easy-tamiami,stage_2_fail,70.3,70,73,2025-06-29T12:15:57.000Z,2025-06-29T15:59:09.000Z,223.2
686231e078ae3d64fb8dc7b6,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,grand-west-pembrokepines,stage_1_fail,70.5,70,58,2025-06-29T12:00:26.000Z,2025-06-29T15:58:48.000Z,238.4
686231e078ae3d64fb8dc7bc,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,alder-atlantamlk,stage_1_fail,71.9,71,66,2025-06-29T12:00:34.000Z,2025-06-29T15:59:23.000Z,238.8
686231e078ae3d64fb8dc7c6,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,alder-johnscreek,stage_2_fail,71.2,70,79,2025-06-29T12:00:08.000Z,2025-06-29T15:59:37.000Z,239.5
686231e078ae3d64fb8dc7c9,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,alder-plaza,stage_2_fail,74.4,71,74,2025-06-29T12:00:56.000Z,2025-06-29T15:59:31.000Z,238.6
686231e078ae3d64fb8dc7dc,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,easy-toccoa,stage_1_fail,71.3,70,64,2025-06-29T12:00:53.000Z,2025-06-29T15:59:38.000Z,238.8
686231e078ae3d64fb8dc7ef,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,gwth-ellicott,stage_1_fail,70.3,70,66,2025-06-29T14:37:20.000Z,2025-06-29T15:58:21.000Z,81
686231e078ae3d64fb8dc7fd,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,8,gwth-perryhall,stage_2_fail,72.1,70,71,2025-06-29T12:00:56.000Z,2025-06-29T15:57:15.000Z,236.3
686231e078ae3d64fb8dc801,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,gwth-seatpleasant,stage_2_fail,75.2,72,78,2025-06-29T12:00:33.000Z,2025-06-29T15:48:31.000Z,228
686231e078ae3d64fb8dc806,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,gwth-silversprings,stage_2_fail,73.9,70,74,2025-06-29T12:00:57.000Z,2025-06-29T15:53:00.000Z,232.1
686231e078ae3d64fb8dc81c,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,core-stoughton,stage_1_fail,71.1,70,69,2025-06-29T15:26:34.000Z,2025-06-29T15:52:42.000Z,26.1
686231e078ae3d64fb8dc82b,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,epic-commerce-twp,stage_1_fail,72.6,72,57,2025-06-29T12:00:22.000Z,2025-06-29T15:55:05.000Z,234.7
686231e078ae3d64fb8dc83f,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,7,epic-grandville,stage_1_fail,72.8,72,57,2025-06-29T12:00:32.000Z,2025-06-29T15:59:33.000Z,239
686231e078ae3d64fb8dc863,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,7,epic-sterlingheights,stage_2_fail,73,72,62,2025-06-29T15:49:22.000Z,2025-06-29T15:58:33.000Z,9.2
686231e078ae3d64fb8dc867,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,epic-troy2,stage_1_fail,72.2,72,58,2025-06-29T12:00:32.000Z,2025-06-29T15:59:10.000Z,238.6
686231e078ae3d64fb8dc871,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,epic-westland,stage_1_fail,70.8,70,66,2025-06-29T12:00:36.000Z,2025-06-29T15:58:19.000Z,237.7
686231e078ae3d64fb8dc884,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,corp-hooksett,stage_2_fail,69.4,68,75,2025-06-29T12:00:23.000Z,2025-06-29T15:59:23.000Z,239
686231e078ae3d64fb8dc891,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,corp-freehold,stage_2_fail,68.6,68,69,2025-06-29T15:48:39.000Z,2025-06-29T16:00:00.000Z,11.3
686231e078ae3d64fb8dc894,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,corp-hazlet,stage_2_fail,73.2,72,61,2025-06-29T15:38:22.000Z,2025-06-29T15:59:55.000Z,21.6
686231e078ae3d64fb8dc8a5,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,grand-pomptonlake,stage_2_fail,72.2,68,67,2025-06-29T12:00:12.000Z,2025-06-29T15:59:16.000Z,239.1
686231e078ae3d64fb8dc8ab,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,corp-babylon,stage_2_fail,75.6,72,77,2025-06-29T12:00:30.000Z,2025-06-29T15:59:42.000Z,239.2
686231e078ae3d64fb8dc8ad,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,corp-bayshore,stage_2_fail,74.5,70,67,2025-06-29T12:00:01.000Z,2025-06-29T15:59:37.000Z,239.6
686231e078ae3d64fb8dc8b9,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,9,corp-hauppauge,stage_2_fail,72.5,70,75,2025-06-29T12:00:27.000Z,2025-06-29T15:54:37.000Z,234.2
686231e078ae3d64fb8dc8bb,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,corp-hudson,stage_1_fail,70.5,70,70,2025-06-29T12:00:20.000Z,2025-06-29T15:54:38.000Z,234.3
686231e078ae3d64fb8dc8be,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,corp-kingston,stage_2_fail,73.6,70,74,2025-06-29T12:44:01.000Z,2025-06-29T15:41:49.000Z,177.8
686231e078ae3d64fb8dc8f4,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,bravofit-beaverton,stage_2_fail,70.3,70,62,2025-06-29T12:00:48.000Z,2025-06-29T15:58:43.000Z,237.9
686231e078ae3d64fb8dc91f,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,7,nat-marketst,stage_2_fail,74.4,68,74,2025-06-29T12:00:07.000Z,2025-06-29T15:57:08.000Z,237
686231e078ae3d64fb8dc755,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,10,ak-foley,stage_2_fail,69.9,69,53,2025-06-29T14:29:39.000Z,2025-06-29T15:28:46.000Z,59.1
686231e078ae3d64fb8dc77c,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,base-longmont2,stage_2_fail,73.9,72,78,2025-06-29T12:00:10.000Z,2025-06-29T15:59:24.000Z,239.2
686231e078ae3d64fb8dc788,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,corp-wilmington-f,stage_2_fail,71.9,70,75,2025-06-29T12:00:29.000Z,2025-06-29T15:59:00.000Z,238.5
686231e078ae3d64fb8dc79c,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,grand-davie,stage_1_fail,69.4,70,67,2025-06-29T13:02:45.000Z,2025-06-29T15:28:50.000Z,146.1
686231e078ae3d64fb8dc7a6,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,grand-lauderdale,stage_1_fail,70.3,70,62,2025-06-29T12:00:41.000Z,2025-06-29T14:19:58.000Z,139.3
686231e078ae3d64fb8dc7bd,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,alder-atlantawestend,stage_1_fail,72.6,72,71,2025-06-29T15:47:53.000Z,2025-06-29T15:59:30.000Z,11.6
686231e078ae3d64fb8dc7d2,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,blackduck-dawsonville,stage_2_fail,72.1,72,61,2025-06-29T15:27:50.000Z,2025-06-29T15:44:52.000Z,17
686231e078ae3d64fb8dc7d5,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,easy-commerce,stage_2_fail,73.4,70,77,2025-06-29T12:00:40.000Z,2025-06-29T15:58:16.000Z,237.6
686231e078ae3d64fb8dc7d8,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,11,easy-cornelia,stage_2_fail,69.5,69,0,2025-06-29T12:01:56.000Z,2025-06-29T15:29:11.000Z,207.2
686231e078ae3d64fb8dc7f4,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,gwth-hillendale,stage_1_fail,70.3,70,65,2025-06-29T15:23:58.000Z,2025-06-29T15:58:55.000Z,35
686231e078ae3d64fb8dc7ff,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,gwth-rockville,stage_2_fail,70.2,70,65,2025-06-29T12:00:28.000Z,2025-06-29T16:00:00.000Z,239.5
686231e078ae3d64fb8dc803,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,8,gwth-seatpleasant,stage_1_fail,72.8,72,73,2025-06-29T14:26:24.000Z,2025-06-29T15:56:20.000Z,89.9
686231e078ae3d64fb8dc815,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,13,core-marlborough,stage_2_fail,71.6,70,70,2025-06-29T12:00:16.000Z,2025-06-29T15:57:27.000Z,237.2
686231e078ae3d64fb8dc817,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,core-maynard,stage_1_fail,70.3,70,71,2025-06-29T15:16:18.000Z,2025-06-29T15:51:14.000Z,34.9
686231e078ae3d64fb8dc840,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,epic-kentwood,stage_2_fail,67.8,72,73,2025-06-29T15:58:34.000Z,2025-06-29T15:59:30.000Z,0.9
686231e078ae3d64fb8dc846,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,8,epic-midland,stage_1_fail,73.5,72,74,2025-06-29T12:00:16.000Z,2025-06-29T15:58:16.000Z,238
686231e078ae3d64fb8dc856,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,epic-royaloak,stage_1_fail,71.4,72,67,2025-06-29T12:20:24.000Z,2025-06-29T13:15:52.000Z,55.5
686231e078ae3d64fb8dc86d,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,epic-wayne,stage_1_fail,72.5,72,58,2025-06-29T12:00:32.000Z,2025-06-29T15:59:58.000Z,239.4
686231e078ae3d64fb8dc86e,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,epic-wayne,stage_1_fail,71.8,72,67,2025-06-29T12:00:39.000Z,2025-06-29T15:57:08.000Z,236.5
686231e078ae3d64fb8dc885,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,8,corp-manchester-eddy,stage_1_fail,68.6,68,69,2025-06-29T14:45:53.000Z,2025-06-29T14:45:53.000Z,0
686231e078ae3d64fb8dc886,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,corp-nashua-281dwh,stage_2_fail,69.4,68,76,2025-06-29T12:00:04.000Z,2025-06-29T15:52:51.000Z,232.8
686231e078ae3d64fb8dc88e,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,corp-brick-55,stage_2_fail,72.3,70,67,2025-06-29T15:33:58.000Z,2025-06-29T15:59:43.000Z,25.8
686231e078ae3d64fb8dc8b7,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,7,corp-hamptonbays2,stage_2_fail,72.5,70,65,2025-06-29T12:00:36.000Z,2025-06-29T15:58:47.000Z,238.2
686231e078ae3d64fb8dc8c6,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,corp-medford,stage_2_fail,75.3,70,0,2025-06-29T12:01:21.000Z,2025-06-29T15:54:27.000Z,233.1
686231e078ae3d64fb8dc8d9,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,7,corp-wappingerfalls,stage_2_fail,70.8,70,55,2025-06-29T12:00:27.000Z,2025-06-29T15:58:11.000Z,237.7
686231e078ae3d64fb8dc8db,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,corp-westbabylon,stage_1_fail,70.5,70,68,2025-06-29T12:00:34.000Z,2025-06-29T15:59:31.000Z,238.9
686231e078ae3d64fb8dc8e4,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,nat-lenoir,stage_2_fail,69.8,68,65,2025-06-29T12:00:30.000Z,2025-06-29T15:59:58.000Z,239.5
686231e078ae3d64fb8dc8f3,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,8,easy-stcatharines,stage_2_fail,70.5,68,0,2025-06-29T12:00:56.000Z,2025-06-29T15:57:36.000Z,236.7
686231e078ae3d64fb8dc900,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,corp-pottstown,stage_1_fail,69,68,62,2025-06-29T12:00:11.000Z,2025-06-29T15:58:14.000Z,238.1
686231e078ae3d64fb8dc90b,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,nat-cheltenham,stage_1_fail,69.4,69,70,2025-06-29T12:01:17.000Z,2025-06-29T15:59:42.000Z,238.4
686231e078ae3d64fb8dc754,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,ak-alexandercity,stage_1_fail,72.3,72,60,2025-06-29T12:00:30.000Z,2025-06-29T15:52:06.000Z,231.6
686231e078ae3d64fb8dc75d,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,base-victorville,stage_2_fail,77.5,70,78,2025-06-29T12:00:33.000Z,2025-06-29T15:59:26.000Z,238.9
686231e078ae3d64fb8dc761,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,corp-eastoakland,stage_1_fail,68.1,68,67,2025-06-29T15:11:35.000Z,2025-06-29T15:55:08.000Z,43.5
686231e078ae3d64fb8dc77d,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,base-longmont2,stage_1_fail,68.9,67,49,2025-06-29T13:22:33.000Z,2025-06-29T14:54:36.000Z,92
686231e078ae3d64fb8dc785,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,corp-newcastle,stage_2_fail,73.4,70,72,2025-06-29T12:00:11.000Z,2025-06-29T15:59:28.000Z,239.3
686231e078ae3d64fb8dc7a4,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,grand-ivesdairy,stage_2_fail,73.6,70,82,2025-06-29T12:00:45.000Z,2025-06-29T15:54:10.000Z,233.4
686231e078ae3d64fb8dc7ca,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,alder-riverdale,stage_2_fail,73.9,71,62,2025-06-29T15:10:40.000Z,2025-06-29T15:36:44.000Z,26.1
686231e078ae3d64fb8dc802,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,7,gwth-seatpleasant,stage_2_fail,78.1,70,74,2025-06-29T12:00:09.000Z,2025-06-29T15:59:58.000Z,239.8
686231e078ae3d64fb8dc80b,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,core-brockton-westgate,stage_1_fail,71.9,70,73,2025-06-29T12:54:58.000Z,2025-06-29T15:59:10.000Z,184.2
686231e078ae3d64fb8dc821,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,corp-danvers,stage_1_fail,66.1,67,72,2025-06-29T15:00:58.000Z,2025-06-29T15:22:54.000Z,21.9
686231e078ae3d64fb8dc829,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,7,epic-chesterfield,stage_1_fail,72.1,72,69,2025-06-29T12:00:05.000Z,2025-06-29T15:56:40.000Z,236.6
686231e078ae3d64fb8dc83d,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,epic-grandville,stage_1_fail,72.5,72,61,2025-06-29T12:00:07.000Z,2025-06-29T15:57:52.000Z,237.8
686231e078ae3d64fb8dc849,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,8,epic-mt,stage_2_fail,73.7,72,72,2025-06-29T12:00:34.000Z,2025-06-29T15:57:54.000Z,237.3
686231e078ae3d64fb8dc84d,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,epic-plymouth,stage_1_fail,72.5,72,67,2025-06-29T12:00:37.000Z,2025-06-29T15:59:19.000Z,238.7
686231e078ae3d64fb8dc857,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,epic-royaloak,stage_1_fail,72.1,72,58,2025-06-29T12:00:09.000Z,2025-06-29T15:59:07.000Z,239
686231e078ae3d64fb8dc858,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,epic-royaloak,stage_1_fail,72.3,72,58,2025-06-29T12:00:15.000Z,2025-06-29T15:59:14.000Z,239
686231e078ae3d64fb8dc86b,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,epic-utica,stage_1_fail,72.4,72,58,2025-06-29T12:00:06.000Z,2025-06-29T15:54:29.000Z,234.4
686231e078ae3d64fb8dc873,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,epic-woodhaven,stage_1_fail,72.5,72,56,2025-06-29T12:00:08.000Z,2025-06-29T15:42:35.000Z,222.4
686231e078ae3d64fb8dc876,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,7,epic-woodhaven,stage_1_fail,72.3,72,67,2025-06-29T13:56:53.000Z,2025-06-29T15:29:07.000Z,92.2
686231e078ae3d64fb8dc8a8,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,grand-wayne,stage_1_fail,69.1,69,61,2025-06-29T15:41:58.000Z,2025-06-29T15:59:46.000Z,17.8
686231e078ae3d64fb8dc8bd,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,corp-kingston,stage_2_fail,72.1,70,68,2025-06-29T15:50:27.000Z,2025-06-29T15:54:16.000Z,3.8
686231e078ae3d64fb8dc8eb,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,7,epic-maumee,stage_1_fail,70.1,70,69,2025-06-29T12:00:25.000Z,2025-06-29T15:58:29.000Z,238.1
686231e078ae3d64fb8dc8ed,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,epic-toledo1,stage_2_fail,73.5,72,75,2025-06-29T12:00:24.000Z,2025-06-29T15:59:05.000Z,238.7
686231e078ae3d64fb8dc8fd,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,corp-peckville,stage_2_fail,70.1,70,58,2025-06-29T12:16:03.000Z,2025-06-29T15:59:47.000Z,223.7
686231e078ae3d64fb8dc90f,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,nat-doylestown,stage_2_fail,68.2,70,82,2025-06-29T14:44:49.000Z,2025-06-29T14:47:20.000Z,2.5
686231e078ae3d64fb8dc933,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,core-pawtucket-nms,stage_2_fail,71.1,72,61,2025-06-29T15:38:36.000Z,2025-06-29T15:40:51.000Z,2.2
686231e078ae3d64fb8dc76a,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,7,corp-walnutcreek,stage_2_fail,75,69,82,2025-06-29T12:01:31.000Z,2025-06-29T15:47:05.000Z,225.6
686231e078ae3d64fb8dc76c,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,9,corp-walnutcreek,stage_2_fail,69,69,45,2025-06-29T15:14:42.000Z,2025-06-29T15:41:08.000Z,26.4
686231e078ae3d64fb8dc773,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,grand-madera,stage_2_fail,75.5,72,71,2025-06-29T12:00:05.000Z,2025-06-29T15:59:57.000Z,239.9
686231e078ae3d64fb8dc7a1,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,grand-hialeah3,stage_1_fail,71.4,71,55,2025-06-29T12:00:33.000Z,2025-06-29T15:59:33.000Z,239
686231e078ae3d64fb8dc7a5,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,grand-lauderdale,stage_1_fail,69.8,70,65,2025-06-29T14:07:44.000Z,2025-06-29T15:40:44.000Z,93
686231e078ae3d64fb8dc7ba,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,alder-atlantamlk,stage_1_fail,71.2,71,74,2025-06-29T15:35:33.000Z,2025-06-29T15:59:41.000Z,24.1
686231e078ae3d64fb8dc7bb,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,alder-atlantamlk,stage_2_fail,75.5,71,78,2025-06-29T12:00:28.000Z,2025-06-29T15:59:55.000Z,239.4
686231e078ae3d64fb8dc7bf,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,alder-belvedere,stage_1_fail,70.4,71,67,2025-06-29T15:06:24.000Z,2025-06-29T15:19:33.000Z,13.2
686231e078ae3d64fb8dc7cb,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,alder-riverdale,stage_1_fail,71.7,71,62,2025-06-29T12:06:35.000Z,2025-06-29T16:00:00.000Z,233.4
686231e078ae3d64fb8dc7d0,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,alder-unioncity,stage_2_fail,72.5,71,64,2025-06-29T12:05:22.000Z,2025-06-29T15:59:16.000Z,233.9
686231e078ae3d64fb8dc7f0,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,gwth-foresthill,stage_2_fail,70.7,70,72,2025-06-29T12:00:09.000Z,2025-06-29T15:55:17.000Z,235.1
686231e078ae3d64fb8dc7f2,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,gwth-hillendale,stage_1_fail,70.5,70,60,2025-06-29T12:00:32.000Z,2025-06-29T15:59:52.000Z,239.3
686231e078ae3d64fb8dc814,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,core-lynn,stage_1_fail,70.4,70,55,2025-06-29T12:00:12.000Z,2025-06-29T15:50:33.000Z,230.3
