_id,createdAt,failedAt,failedAtDate,unitNumber,hostName,failureReason,currentTemp,setpointTemp,minSupplyTemp,runStartTime,runEndTime,runDurationMin
686231e078ae3d64fb8dc82c,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,epic-commerce-twp,stage_1_fail,72.7,72,69,2025-06-29T12:00:29.000Z,2025-06-29T15:57:58.000Z,237.5
686231e078ae3d64fb8dc852,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,epic-redford,stage_1_fail,69.8,69,59,2025-06-29T12:00:19.000Z,2025-06-29T15:59:14.000Z,238.9
686231e078ae3d64fb8dc853,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,epic-redford,stage_1_fail,70,69,57,2025-06-29T14:15:23.000Z,2025-06-29T15:46:23.000Z,91
686231e078ae3d64fb8dc854,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,7,epic-redford,stage_1_fail,69.8,69,65,2025-06-29T15:26:40.000Z,2025-06-29T15:58:40.000Z,32
686231e078ae3d64fb8dc85e,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,epic-southfield,stage_2_fail,73.5,73,66,2025-06-29T15:50:43.000Z,2025-06-29T15:58:21.000Z,7.6
686231e078ae3d64fb8dc866,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,epic-troy,stage_2_fail,73.5,71,64,2025-06-29T12:00:37.000Z,2025-06-29T16:00:00.000Z,239.4
686231e078ae3d64fb8dc86c,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,epic-warren,stage_1_fail,73,72,67,2025-06-29T12:00:00.000Z,2025-06-29T15:57:26.000Z,237.4
686231e078ae3d64fb8dc888,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,corp-nashua-coliseum,stage_2_fail,76.2,70,79,2025-06-29T12:00:33.000Z,2025-06-29T15:57:30.000Z,236.9
686231e078ae3d64fb8dc88c,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,corp-seabrook,stage_1_fail,69.9,70,85,2025-06-29T13:59:16.000Z,2025-06-29T15:25:33.000Z,86.3
686231e078ae3d64fb8dc8bc,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,corp-kingston,stage_2_fail,78.8,70,79,2025-06-29T12:05:37.000Z,2025-06-29T15:54:41.000Z,229.1
686231e078ae3d64fb8dc8c0,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,8,corp-kingston,stage_2_fail,72.6,70,73,2025-06-29T12:05:16.000Z,2025-06-29T15:55:02.000Z,229.8
686231e078ae3d64fb8dc8c9,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,corp-melville,stage_1_fail,70.1,70,66,2025-06-29T15:44:37.000Z,2025-06-29T15:59:28.000Z,14.8
686231e078ae3d64fb8dc8cc,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,corp-newburgh,stage_2_fail,72.1,72,60,2025-06-29T15:49:25.000Z,2025-06-29T15:56:35.000Z,7.2
686231e078ae3d64fb8dc8cf,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,corp-portjefferson,stage_2_fail,72.2,68,77,2025-06-29T12:00:05.000Z,2025-06-29T15:59:43.000Z,239.6
686231e078ae3d64fb8dc8dd,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,nat-albemarle,stage_1_fail,70,70,64,2025-06-29T12:00:10.000Z,2025-06-29T15:56:42.000Z,236.5
686231e078ae3d64fb8dc8fc,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,8,corp-honesdale,stage_1_fail,70.1,70,60,2025-06-29T15:31:59.000Z,2025-06-29T15:44:46.000Z,12.8
686231e078ae3d64fb8dc910,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,nat-doylestown,stage_2_fail,71.9,70,70,2025-06-29T12:00:18.000Z,2025-06-29T15:59:24.000Z,239.1
686231e078ae3d64fb8dc914,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,nat-elizabethtown,stage_2_fail,71.9,70,72,2025-06-29T12:00:21.000Z,2025-06-29T15:59:37.000Z,239.3
686231e078ae3d64fb8dc915,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,nat-enola,stage_2_fail,71.7,70,72,2025-06-29T12:00:18.000Z,2025-06-29T15:59:32.000Z,239.2
686231e078ae3d64fb8dc919,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,nat-jamison,stage_2_fail,72.8,66,80,2025-06-29T12:00:19.000Z,2025-06-29T15:48:32.000Z,228.2
686231e078ae3d64fb8dc922,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,15,nat-marketst,stage_2_fail,75.3,68,65,2025-06-29T12:01:13.000Z,2025-06-29T15:58:14.000Z,237
686231e078ae3d64fb8dc937,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,core-warren,stage_1_fail,70.5,70,65,2025-06-29T14:13:20.000Z,2025-06-29T15:57:08.000Z,103.8
686231e078ae3d64fb8dc93e,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,7,sealit-woonsocket,stage_1_fail,70.3,70,54,2025-06-29T12:00:31.000Z,2025-06-29T15:59:59.000Z,239.5
686231e078ae3d64fb8dc940,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,easy-easley,stage_2_fail,71.4,70,68,2025-06-29T12:00:08.000Z,2025-06-29T15:51:57.000Z,231.8
686231e078ae3d64fb8dc757,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,base-cathedralcity,stage_2_fail,74.1,73,63,2025-06-29T15:43:13.000Z,2025-06-29T15:59:53.000Z,16.7
686231e078ae3d64fb8dc760,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,corp-eastoakland,stage_2_fail,69.4,68,72,2025-06-29T12:00:13.000Z,2025-06-29T15:59:42.000Z,239.5
686231e078ae3d64fb8dc776,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,grand-tracy,stage_1_fail,71.4,72,66,2025-06-29T15:46:26.000Z,2025-06-29T15:56:25.000Z,10
686231e078ae3d64fb8dc786,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,corp-newcastle,stage_1_fail,71.6,70,67,2025-06-29T12:00:17.000Z,2025-06-29T15:55:32.000Z,235.2
686231e078ae3d64fb8dc78f,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,8,easy-arcadia,stage_2_fail,70.7,70,64,2025-06-29T12:00:48.000Z,2025-06-29T15:57:38.000Z,236.8
686231e078ae3d64fb8dc792,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,7,easy-bonita-springs,stage_1_fail,70.1,70,63,2025-06-29T14:27:34.000Z,2025-06-29T14:54:47.000Z,27.2
686231e078ae3d64fb8dc798,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,easy-venice,stage_2_fail,71.8,70,69,2025-06-29T12:03:11.000Z,2025-06-29T15:59:03.000Z,235.9
686231e078ae3d64fb8dc7db,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,14,easy-cornelia,stage_2_fail,71.4,69,0,2025-06-29T15:53:24.000Z,2025-06-29T15:57:39.000Z,4.2
686231e078ae3d64fb8dc7e7,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,gwth-bowie,stage_2_fail,74.1,72,70,2025-06-29T12:00:08.000Z,2025-06-29T15:57:34.000Z,237.4
686231e078ae3d64fb8dc809,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,alder-wonderland,stage_1_fail,70.3,70,71,2025-06-29T12:00:33.000Z,2025-06-29T15:37:13.000Z,216.7
686231e078ae3d64fb8dc80f,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,core-foxboro,stage_1_fail,69.9,70,64,2025-06-29T15:24:53.000Z,2025-06-29T15:58:51.000Z,34
686231e078ae3d64fb8dc813,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,core-hyannis,stage_1_fail,70.5,70,68,2025-06-29T12:00:00.000Z,2025-06-29T15:53:24.000Z,233.4
686231e078ae3d64fb8dc818,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,core-medford,stage_1_fail,71.3,70,57,2025-06-29T12:00:06.000Z,2025-06-29T15:59:19.000Z,239.2
686231e078ae3d64fb8dc81f,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,core-watertown,stage_2_fail,71.4,70,70,2025-06-29T12:00:15.000Z,2025-06-29T15:58:13.000Z,238
686231e078ae3d64fb8dc82e,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,8,epic-dearborn2,stage_1_fail,70.5,70,54,2025-06-29T12:00:22.000Z,2025-06-29T15:58:06.000Z,237.7
686231e078ae3d64fb8dc844,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,epic-livonia5,stage_1_fail,72.8,72,57,2025-06-29T12:00:13.000Z,2025-06-29T15:59:29.000Z,239.3
686231e078ae3d64fb8dc84a,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,epic-oakpark,stage_1_fail,73.2,72,69,2025-06-29T15:41:09.000Z,2025-06-29T15:53:47.000Z,12.6
686231e078ae3d64fb8dc84c,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,epic-oakpark,stage_1_fail,72.5,72,54,2025-06-29T12:00:03.000Z,2025-06-29T15:58:16.000Z,238.2
686231e078ae3d64fb8dc84e,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,epic-plymouth,stage_1_fail,71.9,72,70,2025-06-29T12:00:23.000Z,2025-06-29T15:59:46.000Z,239.4
686231e078ae3d64fb8dc875,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,epic-woodhaven,stage_1_fail,73,72,66,2025-06-29T12:00:36.000Z,2025-06-29T15:57:57.000Z,237.3
686231e078ae3d64fb8dc87e,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,base-crystal,stage_1_fail,70.6,70,61,2025-06-29T12:09:17.000Z,2025-06-29T15:59:30.000Z,230.2
686231e078ae3d64fb8dc896,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,corp-jackson,stage_2_fail,71.6,70,80,2025-06-29T12:00:01.000Z,2025-06-29T15:59:46.000Z,239.8
686231e078ae3d64fb8dc8ca,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,corp-merrick,stage_1_fail,68.7,68,53,2025-06-29T12:05:23.000Z,2025-06-29T15:42:38.000Z,217.2
686231e078ae3d64fb8dc8cb,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,corp-middletown-2,stage_1_fail,70.1,70,73,2025-06-29T12:00:23.000Z,2025-06-29T15:59:20.000Z,238.9
686231e078ae3d64fb8dc8df,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,nat-gastonia2,stage_2_fail,71.6,70,76,2025-06-29T12:00:18.000Z,2025-06-29T15:53:04.000Z,232.8
686231e078ae3d64fb8dc8e5,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,nat-newton,stage_1_fail,71.2,70,66,2025-06-29T12:00:19.000Z,2025-06-29T15:58:53.000Z,238.6
686231e078ae3d64fb8dc8fe,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,corp-pottstown,stage_1_fail,70.1,70,68,2025-06-29T15:41:21.000Z,2025-06-29T15:59:54.000Z,18.6
686231e078ae3d64fb8dc918,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,nat-hershey,stage_1_fail,70.7,70,69,2025-06-29T12:00:31.000Z,2025-06-29T15:00:16.000Z,179.8
686231e078ae3d64fb8dc923,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,18,nat-marketst,stage_2_fail,78.2,68,79,2025-06-29T12:00:18.000Z,2025-06-29T15:59:46.000Z,239.5
686231e078ae3d64fb8dc925,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,20,nat-marketst,stage_2_fail,81.1,68,80,2025-06-29T12:00:35.000Z,2025-06-29T15:55:56.000Z,235.3
686231e078ae3d64fb8dc92d,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,core-bald-hill,stage_2_fail,70.3,70,70,2025-06-29T12:00:05.000Z,2025-06-29T15:59:42.000Z,239.6
686231e078ae3d64fb8dc756,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,14,10fit-rodneyparham,stage_1_fail,73.2,71,68,2025-06-29T12:00:26.000Z,2025-06-29T15:58:51.000Z,238.4
686231e078ae3d64fb8dc759,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,8,base-cathedralcity,stage_2_fail,72.5,72,53,2025-06-29T15:36:33.000Z,2025-06-29T15:59:49.000Z,23.3
686231e078ae3d64fb8dc75a,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,base-morenovalley,stage_2_fail,75.7,72,79,2025-06-29T12:00:11.000Z,2025-06-29T15:59:56.000Z,239.8
686231e078ae3d64fb8dc766,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,corp-walnutcreek,stage_2_fail,69.3,69,57,2025-06-29T15:11:52.000Z,2025-06-29T15:34:13.000Z,22.4
686231e078ae3d64fb8dc781,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,gengras-volkswagen,stage_2_fail,73.9,72,78,2025-06-29T12:00:06.000Z,2025-06-29T15:59:31.000Z,239.4
686231e078ae3d64fb8dc795,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,8,easy-peachland,stage_2_fail,77.9,70,80,2025-06-29T12:00:27.000Z,2025-06-29T15:59:40.000Z,239.2
686231e078ae3d64fb8dc7b2,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,grand-miamilakes,stage_1_fail,73.2,72,59,2025-06-29T12:01:03.000Z,2025-06-29T15:53:43.000Z,232.7
686231e078ae3d64fb8dc7eb,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,9,gwth-elkton,stage_2_fail,74.9,70,76,2025-06-29T12:00:15.000Z,2025-06-29T15:55:46.000Z,235.5
686231e078ae3d64fb8dc7f6,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,gwth-oxonhill,stage_2_fail,71.4,71,62,2025-06-29T15:28:18.000Z,2025-06-29T15:59:48.000Z,31.5
686231e078ae3d64fb8dc805,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,10,gwth-seatpleasant,stage_2_fail,72.8,72,66,2025-06-29T12:24:22.000Z,2025-06-29T15:51:35.000Z,207.2
686231e078ae3d64fb8dc81a,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,core-somerset,stage_1_fail,71.6,72,66,2025-06-29T14:06:13.000Z,2025-06-29T15:30:42.000Z,84.5
686231e078ae3d64fb8dc838,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,epic-grandrapids,stage_1_fail,70.8,70,60,2025-06-29T12:00:03.000Z,2025-06-29T15:59:32.000Z,239.5
686231e078ae3d64fb8dc851,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,epic-redford,stage_1_fail,70.1,69,54,2025-06-29T15:49:12.000Z,2025-06-29T15:59:53.000Z,10.7
686231e078ae3d64fb8dc862,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,7,epic-southfield,stage_2_fail,74.3,72,75,2025-06-29T12:00:02.000Z,2025-06-29T15:59:06.000Z,239.1
686231e078ae3d64fb8dc86a,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,epic-utica,stage_1_fail,72.3,72,67,2025-06-29T12:00:42.000Z,2025-06-29T15:59:42.000Z,239
686231e078ae3d64fb8dc870,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,epic-westland,stage_1_fail,70.5,70,54,2025-06-29T12:00:17.000Z,2025-06-29T15:51:19.000Z,231
686231e078ae3d64fb8dc87f,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,base-crystal,stage_2_fail,70.8,70,72,2025-06-29T12:11:13.000Z,2025-06-29T15:59:42.000Z,228.5
686231e078ae3d64fb8dc89c,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,corp-shrewsbury-nj,stage_2_fail,74.3,68,73,2025-06-29T12:00:05.000Z,2025-06-29T15:46:06.000Z,226
686231e078ae3d64fb8dc8b1,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,corp-centereach,stage_1_fail,71.4,70,57,2025-06-29T15:26:15.000Z,2025-06-29T15:57:06.000Z,30.9
686231e078ae3d64fb8dc8b6,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,corp-hamptonbays2,stage_2_fail,73.4,70,77,2025-06-29T12:00:15.000Z,2025-06-29T15:54:29.000Z,234.2
686231e078ae3d64fb8dc8c3,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,corp-levittown,stage_2_fail,74.6,69,70,2025-06-29T12:00:26.000Z,2025-06-29T15:53:51.000Z,233.4
686231e078ae3d64fb8dc8ea,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,7,epic-holland,stage_2_fail,73.2,72,77,2025-06-29T12:00:09.000Z,2025-06-29T15:59:33.000Z,239.4
686231e078ae3d64fb8dc8fa,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,corp-erie-east,stage_1_fail,70.8,70,59,2025-06-29T12:00:18.000Z,2025-06-29T15:59:43.000Z,239.4
686231e078ae3d64fb8dc91c,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,nat-marketst,stage_2_fail,74.8,68,76,2025-06-29T12:01:45.000Z,2025-06-29T15:51:59.000Z,230.2
686231e078ae3d64fb8dc928,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,24,nat-marketst,stage_2_fail,86.9,68,81,2025-06-29T12:01:07.000Z,2025-06-29T15:59:13.000Z,238.1
686231e078ae3d64fb8dc75e,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,7,base-victorville,stage_2_fail,79.2,70,84,2025-06-29T12:00:16.000Z,2025-06-29T15:59:47.000Z,239.5
686231e078ae3d64fb8dc768,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,corp-walnutcreek,stage_2_fail,72.8,69,76,2025-06-29T12:01:18.000Z,2025-06-29T15:59:03.000Z,237.8
686231e078ae3d64fb8dc77f,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,base-westminster72,stage_1_fail,70.8,70,57,2025-06-29T12:00:26.000Z,2025-06-29T15:58:46.000Z,238.3
686231e078ae3d64fb8dc780,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,base-westminster72,stage_1_fail,70.3,70,52,2025-06-29T12:00:12.000Z,2025-06-29T15:59:08.000Z,238.9
686231e078ae3d64fb8dc78e,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,7,easy-arcadia,stage_2_fail,70.8,70,53,2025-06-29T12:00:42.000Z,2025-06-29T15:41:33.000Z,220.8
686231e078ae3d64fb8dc790,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,easy-bonita-springs,stage_1_fail,70,70,69,2025-06-29T12:01:02.000Z,2025-06-29T14:54:05.000Z,173.1
686231e078ae3d64fb8dc7a3,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,grand-hialeah3,stage_2_fail,71.9,71,69,2025-06-29T12:00:04.000Z,2025-06-29T15:56:37.000Z,236.6
686231e078ae3d64fb8dc7ae,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,grand-miamigardens,stage_1_fail,72.3,72,66,2025-06-29T12:00:32.000Z,2025-06-29T15:58:39.000Z,238.1
686231e078ae3d64fb8dc7c0,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,alder-belvedere,stage_1_fail,72.1,71,62,2025-06-29T12:00:24.000Z,2025-06-29T15:59:59.000Z,239.6
686231e078ae3d64fb8dc7e8,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,gwth-bowie,stage_2_fail,76.2,70,76,2025-06-29T12:00:22.000Z,2025-06-29T15:59:25.000Z,239.1
686231e078ae3d64fb8dc7f7,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,gwth-oxonhill,stage_2_fail,70.8,70,64,2025-06-29T12:00:29.000Z,2025-06-29T15:55:45.000Z,235.3
686231e078ae3d64fb8dc80d,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,core-dedham,stage_2_fail,71.7,70,73,2025-06-29T12:00:06.000Z,2025-06-29T15:58:04.000Z,238
686231e078ae3d64fb8dc832,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,epic-detroit,stage_2_fail,91.7,70,79,2025-06-29T12:00:07.000Z,2025-06-29T15:59:35.000Z,239.5
686231e078ae3d64fb8dc836,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,epic-gardencity,stage_1_fail,73,72,66,2025-06-29T12:00:37.000Z,2025-06-29T15:52:29.000Z,231.9
686231e078ae3d64fb8dc839,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,epic-grandrapids,stage_1_fail,70.8,70,55,2025-06-29T12:00:15.000Z,2025-06-29T15:59:45.000Z,239.5
686231e078ae3d64fb8dc841,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,epic-lakeorion,stage_2_fail,73.4,72,71,2025-06-29T12:00:48.000Z,2025-06-29T15:59:17.000Z,238.5
686231e078ae3d64fb8dc843,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,epic-livonia5,stage_1_fail,72.5,72,66,2025-06-29T14:20:22.000Z,2025-06-29T15:27:20.000Z,67
686231e078ae3d64fb8dc87b,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,jp-byron,stage_2_fail,76.1,71,74,2025-06-29T12:00:32.000Z,2025-06-29T15:59:14.000Z,238.7
686231e078ae3d64fb8dc87d,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,7,jp-grandhaven,stage_1_fail,70.8,71,71,2025-06-29T15:35:35.000Z,2025-06-29T15:59:32.000Z,23.9
686231e078ae3d64fb8dc89a,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,corp-shrewsbury-nj,stage_2_fail,73,72,61,2025-06-29T15:22:12.000Z,2025-06-29T15:59:01.000Z,36.8
686231e078ae3d64fb8dc89e,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,grand-cedarknolls,stage_1_fail,67.7,68,69,2025-06-29T12:00:41.000Z,2025-06-29T15:59:10.000Z,238.5
686231e078ae3d64fb8dc8a3,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,grand-morrisplains,stage_2_fail,70.4,70,68,2025-06-29T15:57:55.000Z,2025-06-29T15:58:39.000Z,0.7
686231e078ae3d64fb8dc8c2,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,corp-lakeronkonkoma,stage_2_fail,70.4,68,71,2025-06-29T12:01:10.000Z,2025-06-29T15:59:01.000Z,237.8
686231e078ae3d64fb8dc8e8,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,nat-rockingham,stage_1_fail,71.4,70,0,2025-06-29T12:00:49.000Z,2025-06-29T15:59:50.000Z,239
686231e078ae3d64fb8dc8e9,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,epic-holland,stage_1_fail,72.3,72,79,2025-06-29T15:11:22.000Z,2025-06-29T15:25:27.000Z,14.1
686231e078ae3d64fb8dc8ee,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,corp-brampton,stage_1_fail,69.4,68,58,2025-06-29T12:00:22.000Z,2025-06-29T15:59:45.000Z,239.4
686231e078ae3d64fb8dc8f6,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,bravofit-tigard-triangle,stage_2_fail,68.3,68,60,2025-06-29T12:00:14.000Z,2025-06-29T15:59:48.000Z,239.6
686231e078ae3d64fb8dc8f8,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,corp-erie,stage_2_fail,75.2,68,74,2025-06-29T12:00:04.000Z,2025-06-29T15:57:35.000Z,237.5
686231e078ae3d64fb8dc8ff,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,corp-pottstown,stage_2_fail,68.4,68,62,2025-06-29T12:00:05.000Z,2025-06-29T16:00:00.000Z,239.9
686231e078ae3d64fb8dc911,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,nat-elizabethtown,stage_2_fail,71.7,70,68,2025-06-29T12:00:27.000Z,2025-06-29T15:59:44.000Z,239.3
686231e078ae3d64fb8dc93a,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,sealit-warwick,stage_1_fail,70.7,69,58,2025-06-29T15:46:10.000Z,2025-06-29T15:59:49.000Z,13.7
686231e078ae3d64fb8dc942,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,lev-irmo,stage_2_fail,70.5,68,67,2025-06-29T15:55:28.000Z,2025-06-29T15:59:12.000Z,3.7
686231e078ae3d64fb8dc944,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,lev-irmo,stage_1_fail,70.7,70,72,2025-06-29T15:28:53.000Z,2025-06-29T15:43:28.000Z,14.6
686231e078ae3d64fb8dc752,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,ak-alexandercity,stage_1_fail,72.1,72,57,2025-06-29T12:00:09.000Z,2025-06-29T15:59:32.000Z,239.4
686231e078ae3d64fb8dc76b,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,8,corp-walnutcreek,stage_2_fail,70.3,69,52,2025-06-29T15:53:18.000Z,2025-06-29T15:59:23.000Z,6.1
686231e078ae3d64fb8dc787,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,corp-wilmington-f,stage_2_fail,74.1,70,83,2025-06-29T12:00:21.000Z,2025-06-29T15:55:37.000Z,235.3
686231e078ae3d64fb8dc78d,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,easy-arcadia,stage_1_fail,71.2,70,68,2025-06-29T12:00:29.000Z,2025-06-29T15:59:50.000Z,239.3
686231e078ae3d64fb8dc791,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,easy-bonita-springs,stage_1_fail,70.5,70,68,2025-06-29T12:00:04.000Z,2025-06-29T14:53:09.000Z,173.1
686231e078ae3d64fb8dc797,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,7,easy-townandcountry,stage_2_fail,71,70,73,2025-06-29T12:00:00.000Z,2025-06-29T15:59:31.000Z,239.5
686231e078ae3d64fb8dc7a9,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,8,grand-lauderdale,stage_1_fail,70.3,70,55,2025-06-29T12:00:14.000Z,2025-06-29T15:58:02.000Z,237.8
686231e078ae3d64fb8dc7ac,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,grand-littlehavana,stage_1_fail,72.6,72,79,2025-06-29T12:00:08.000Z,2025-06-29T15:49:55.000Z,229.8
686231e078ae3d64fb8dc7d6,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,easy-commerce,stage_2_fail,76.1,72,83,2025-06-29T12:00:05.000Z,2025-06-29T15:59:47.000Z,239.7
686231e078ae3d64fb8dc7f1,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,9,gwth-germantown,stage_1_fail,70.5,70,58,2025-06-29T12:00:15.000Z,2025-06-29T15:52:48.000Z,232.6
686231e078ae3d64fb8dc7f8,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,gwth-pennstation,stage_1_fail,70.8,70,65,2025-06-29T14:51:03.000Z,2025-06-29T15:59:56.000Z,68.9
686231e078ae3d64fb8dc7f9,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,gwth-pennstation,stage_2_fail,75,65,75,2025-06-29T12:00:02.000Z,2025-06-29T15:58:14.000Z,238.2
686231e078ae3d64fb8dc7fa,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,gwth-pennstation,stage_2_fail,69.4,65,67,2025-06-29T12:00:08.000Z,2025-06-29T15:43:48.000Z,223.7
686231e078ae3d64fb8dc7fb,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,gwth-perryhall,stage_1_fail,70.5,70,65,2025-06-29T12:00:20.000Z,2025-06-29T15:13:17.000Z,192.9
686231e078ae3d64fb8dc7fc,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,7,gwth-perryhall,stage_2_fail,73.9,70,75,2025-06-29T12:00:49.000Z,2025-06-29T15:44:25.000Z,223.6
686231e078ae3d64fb8dc81d,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,core-sturbridge,stage_1_fail,70.3,70,72,2025-06-29T12:00:32.000Z,2025-06-29T15:55:15.000Z,234.7
686231e078ae3d64fb8dc83a,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,8,epic-grandrapids2,stage_2_fail,73.2,72,70,2025-06-29T12:00:23.000Z,2025-06-29T15:59:48.000Z,239.4
686231e078ae3d64fb8dc83b,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,16,epic-grandrapids2,stage_1_fail,73,72,49,2025-06-29T12:00:18.000Z,2025-06-29T15:59:56.000Z,239.6
686231e078ae3d64fb8dc84b,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,epic-oakpark,stage_2_fail,73.2,72,58,2025-06-29T12:00:38.000Z,2025-06-29T15:59:40.000Z,239
686231e078ae3d64fb8dc85a,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,epic-shelby,stage_2_fail,72.5,70,78,2025-06-29T12:00:05.000Z,2025-06-29T15:59:57.000Z,239.9
686231e078ae3d64fb8dc860,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,epic-southfield,stage_2_fail,73.9,72,73,2025-06-29T14:27:26.000Z,2025-06-29T15:58:52.000Z,91.4
686231e078ae3d64fb8dc877,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,epic-wyoming,stage_1_fail,72.8,72,58,2025-06-29T12:00:29.000Z,2025-06-29T15:59:42.000Z,239.2
686231e078ae3d64fb8dc87c,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,jp-grandhaven,stage_1_fail,71.4,71,55,2025-06-29T12:58:24.000Z,2025-06-29T15:59:59.000Z,181.6
686231e078ae3d64fb8dc881,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,corp-concord,stage_1_fail,68.6,68,63,2025-06-29T12:00:21.000Z,2025-06-29T15:56:16.000Z,235.9
686231e078ae3d64fb8dc887,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,corp-nashua-281dwh,stage_2_fail,70.7,68,53,2025-06-29T15:28:27.000Z,2025-06-29T15:52:17.000Z,23.8
686231e078ae3d64fb8dc8a4,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,grand-morrisplains,stage_1_fail,70.1,70,68,2025-06-29T15:39:02.000Z,2025-06-29T15:59:32.000Z,20.5
686231e078ae3d64fb8dc8ac,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,corp-bayshore,stage_2_fail,74.1,69,67,2025-06-29T12:00:29.000Z,2025-06-29T15:59:30.000Z,239
686231e078ae3d64fb8dc8b8,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,corp-hauppauge,stage_2_fail,76.3,70,77,2025-06-29T12:00:06.000Z,2025-06-29T15:59:21.000Z,239.2
686231e078ae3d64fb8dc8da,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,corp-westbabylon,stage_1_fail,71.9,72,63,2025-06-29T12:00:13.000Z,2025-06-29T15:59:53.000Z,239.7
686231e078ae3d64fb8dc8f2,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,7,easy-stcatharines,stage_2_fail,70.1,68,0,2025-06-29T12:00:46.000Z,2025-06-29T15:58:41.000Z,237.9
686231e078ae3d64fb8dc8f7,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,corp-erie,stage_2_fail,69.5,68,56,2025-06-29T15:40:18.000Z,2025-06-29T15:59:53.000Z,19.6
686231e078ae3d64fb8dc90a,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,nat-cheltenham,stage_2_fail,72.5,69,71,2025-06-29T12:00:48.000Z,2025-06-29T15:25:42.000Z,204.9
686231e078ae3d64fb8dc936,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,core-wakefield,stage_1_fail,71,70,68,2025-06-29T12:00:04.000Z,2025-06-29T15:57:30.000Z,237.4
686231e078ae3d64fb8dc93b,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,sealit-warwick,stage_1_fail,70.6,70,58,2025-06-29T12:00:14.000Z,2025-06-29T15:59:05.000Z,238.8
686231e078ae3d64fb8dc93c,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,sealit-warwick,stage_2_fail,71.9,70,69,2025-06-29T12:00:23.000Z,2025-06-29T15:56:32.000Z,236.2
686231e078ae3d64fb8dc769,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,corp-walnutcreek,stage_2_fail,74.4,69,80,2025-06-29T12:01:25.000Z,2025-06-29T15:59:10.000Z,237.8
686231e078ae3d64fb8dc771,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,grand-fresno-shaw,stage_1_fail,68.1,68,48,2025-06-29T14:30:02.000Z,2025-06-29T15:58:21.000Z,88.3
686231e078ae3d64fb8dc7a7,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,grand-lauderdale,stage_1_fail,70,70,67,2025-06-29T13:46:24.000Z,2025-06-29T15:57:41.000Z,131.3
686231e078ae3d64fb8dc7ab,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,grand-lauderhill,stage_2_fail,69.9,71,63,2025-06-29T15:23:44.000Z,2025-06-29T15:39:21.000Z,15.6
686231e078ae3d64fb8dc7af,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,grand-miamigardens,stage_1_fail,72.4,72,57,2025-06-29T12:00:40.000Z,2025-06-29T15:55:59.000Z,235.3
686231e078ae3d64fb8dc7b7,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,grand-westchester,stage_2_fail,75.3,70,79,2025-06-29T12:00:03.000Z,2025-06-29T15:58:39.000Z,238.6
686231e078ae3d64fb8dc7c2,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,alder-ellenwood,stage_2_fail,73.5,71,71,2025-06-29T12:00:24.000Z,2025-06-29T15:59:45.000Z,239.3
686231e078ae3d64fb8dc7c4,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,alder-greenbriar,stage_2_fail,72.3,71,70,2025-06-29T12:55:49.000Z,2025-06-29T15:59:39.000Z,183.8
686231e078ae3d64fb8dc7cc,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,alder-roswell,stage_1_fail,71.1,71,65,2025-06-29T12:00:03.000Z,2025-06-29T15:46:04.000Z,226
686231e078ae3d64fb8dc7d9,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,12,easy-cornelia,stage_2_fail,70.5,69,0,2025-06-29T15:40:53.000Z,2025-06-29T15:40:53.000Z,0
686231e078ae3d64fb8dc7e2,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,epic-foxvalley,stage_2_fail,73.5,72,73,2025-06-29T12:00:02.000Z,2025-06-29T15:59:36.000Z,239.6
686231e078ae3d64fb8dc7e3,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,corp-bangor,stage_1_fail,69.4,70,70,2025-06-29T14:23:26.000Z,2025-06-29T15:12:01.000Z,48.6
686231e078ae3d64fb8dc807,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,11,gwth-silversprings,stage_2_fail,70.7,70,71,2025-06-29T12:00:01.000Z,2025-06-29T15:55:40.000Z,235.7
686231e078ae3d64fb8dc80e,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,7,core-fallriver2,stage_2_fail,74,72,68,2025-06-29T15:43:12.000Z,2025-06-29T15:59:06.000Z,15.9
686231e078ae3d64fb8dc819,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,core-middleborough,stage_1_fail,69.5,70,67,2025-06-29T14:25:11.000Z,2025-06-29T14:43:57.000Z,18.8
686231e078ae3d64fb8dc82d,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,epic-dearborn2,stage_2_fail,71.7,70,79,2025-06-29T12:00:36.000Z,2025-06-29T15:59:19.000Z,238.7
686231e078ae3d64fb8dc859,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,epic-royaloak,stage_1_fail,72.3,72,68,2025-06-29T12:00:22.000Z,2025-06-29T15:58:25.000Z,238.1
686231e078ae3d64fb8dc861,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,epic-southfield,stage_2_fail,73.9,73,71,2025-06-29T14:38:04.000Z,2025-06-29T15:36:58.000Z,58.9
686231e078ae3d64fb8dc868,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,epic-troy2,stage_1_fail,72.5,72,67,2025-06-29T13:01:07.000Z,2025-06-29T15:57:58.000Z,176.8
686231e078ae3d64fb8dc88f,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,corp-brick-rt88,stage_2_fail,72,70,151,2025-06-29T12:00:13.000Z,2025-06-29T15:59:25.000Z,239.2
686231e078ae3d64fb8dc890,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,corp-freehold,stage_2_fail,70.8,68,70,2025-06-29T12:00:17.000Z,2025-06-29T15:56:16.000Z,236
686231e078ae3d64fb8dc898,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,corp-oceantownship,stage_2_fail,69.4,70,53,2025-06-29T14:52:10.000Z,2025-06-29T15:11:19.000Z,19.1
686231e078ae3d64fb8dc89b,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,corp-shrewsbury-nj,stage_2_fail,71.4,70,59,2025-06-29T15:30:41.000Z,2025-06-29T15:59:15.000Z,28.6
686231e078ae3d64fb8dc8bf,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,7,corp-kingston,stage_2_fail,75.2,70,72,2025-06-29T12:05:12.000Z,2025-06-29T15:54:58.000Z,229.8
686231e078ae3d64fb8dc8cd,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,corp-newburgh,stage_1_fail,71.4,72,66,2025-06-29T13:24:02.000Z,2025-06-29T13:46:19.000Z,22.3
686231e078ae3d64fb8dc8d4,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,corp-selden,stage_1_fail,70.7,70,72,2025-06-29T12:05:00.000Z,2025-06-29T15:59:55.000Z,234.9
686231e078ae3d64fb8dc8d7,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,corp-syosset,stage_1_fail,68.7,68,66,2025-06-29T12:00:20.000Z,2025-06-29T15:59:57.000Z,239.6
686231e078ae3d64fb8dc8e1,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,7,nat-greensboro4,stage_1_fail,70,70,63,2025-06-29T13:31:59.000Z,2025-06-29T15:53:06.000Z,141.1
686231e078ae3d64fb8dc8f0,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,easy-stcatharines,stage_2_fail,70.7,68,81,2025-06-29T12:00:02.000Z,2025-06-29T15:24:56.000Z,204.9
686231e078ae3d64fb8dc8f5,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,bravofit-beaverton,stage_2_fail,70.5,68,71,2025-06-29T12:00:55.000Z,2025-06-29T15:59:50.000Z,238.9
686231e078ae3d64fb8dc8fb,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,corp-greensburg,stage_2_fail,70.4,68,73,2025-06-29T12:00:16.000Z,2025-06-29T15:59:08.000Z,238.9
686231e078ae3d64fb8dc901,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,corp-wilkes-barre,stage_1_fail,70.7,70,64,2025-06-29T12:18:23.000Z,2025-06-29T14:56:17.000Z,157.9
686231e078ae3d64fb8dc908,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,grand-langhorne,stage_1_fail,72.8,72,61,2025-06-29T12:00:12.000Z,2025-06-29T15:59:52.000Z,239.7
686231e078ae3d64fb8dc916,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,nat-enola,stage_2_fail,70.7,70,70,2025-06-29T12:00:28.000Z,2025-06-29T15:55:23.000Z,234.9
686231e078ae3d64fb8dc91e,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,nat-marketst,stage_2_fail,74.6,68,73,2025-06-29T12:02:00.000Z,2025-06-29T15:56:50.000Z,234.8
686231e078ae3d64fb8dc92c,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,nat-willowgrove,stage_2_fail,71.7,68,72,2025-06-29T12:00:41.000Z,2025-06-29T15:59:49.000Z,239.1
686231e078ae3d64fb8dc94f,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,13,gwth-seattle-aurora,stage_2_fail,72.3,72,54,2025-06-29T15:42:18.000Z,2025-06-29T15:59:04.000Z,16.8
686231e078ae3d64fb8dc94a,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,7,corp-berlinvt,stage_2_fail,70.5,70,74,2025-06-29T12:00:26.000Z,2025-06-29T15:59:32.000Z,239.1
686231e078ae3d64fb8dc94b,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,9,corp-rutland,stage_2_fail,70.1,68,74,2025-06-29T12:00:03.000Z,2025-06-29T15:59:43.000Z,239.7
686231e078ae3d64fb8dc94e,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,9,gwth-seattle-aurora,stage_1_fail,73,72,70,2025-06-29T15:32:34.000Z,2025-06-29T15:51:05.000Z,18.5
686231e078ae3d64fb8dc947,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,6,base-siouxfalls,stage_2_fail,73.9,70,68,2025-06-29T12:00:09.000Z,2025-06-29T15:58:59.000Z,238.8
686231e078ae3d64fb8dc946,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,1,base-siouxfalls,stage_2_fail,77.1,70,77,2025-06-29T12:00:23.000Z,2025-06-29T15:59:48.000Z,239.4
686231e078ae3d64fb8dc949,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,5,core-brattleboro,stage_1_fail,70.7,70,58,2025-06-29T12:00:02.000Z,2025-06-29T15:59:38.000Z,239.6
686231e078ae3d64fb8dc94c,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,8,gwth-everett,stage_2_fail,77.3,72,74,2025-06-29T12:00:20.000Z,2025-06-29T15:59:48.000Z,239.5
686231e078ae3d64fb8dc951,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,3,gwth-smokeypoint,stage_2_fail,70.3,70,68,2025-06-29T15:45:46.000Z,2025-06-29T15:58:51.000Z,13.1
686231e078ae3d64fb8dc94d,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,2,gwth-seattle-aurora,stage_1_fail,72.8,72,68,2025-06-29T14:45:37.000Z,2025-06-29T15:59:49.000Z,74.2
686231e078ae3d64fb8dc948,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,7,base-siouxfalls,stage_2_fail,73.9,70,74,2025-06-29T12:00:14.000Z,2025-06-29T15:59:38.000Z,239.4
686231e078ae3d64fb8dc950,2025-06-30T06:42:40.501Z,2025-06-29T16:00:00.000Z,2025-06-29,4,gwth-seattle-rainier,stage_2_fail,72.7,72,51,2025-06-29T14:26:09.000Z,2025-06-29T15:59:22.000Z,93.2
686383b986ceadad538a94d6,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,corp-walnutcreek,stage_2_fail,69.7,69,55,2025-06-30T15:56:57.000Z,2025-06-30T15:56:57.000Z,0
686383b986ceadad538a94da,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,7,corp-walnutcreek,stage_2_fail,75.3,69,81,2025-06-30T12:01:11.000Z,2025-06-30T15:59:34.000Z,238.4
686383b986ceadad538a94e3,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,grand-sanluisobispo,stage_1_fail,72.1,72,57,2025-06-30T12:00:14.000Z,2025-06-30T15:58:42.000Z,238.5
686383b986ceadad538a94ea,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,base-coloradosprings,stage_1_fail,69.9,70,58,2025-06-30T14:49:03.000Z,2025-06-30T15:59:13.000Z,70.2
686383b986ceadad538a9514,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,grand-davie,stage_1_fail,70.1,70,67,2025-06-30T13:42:29.000Z,2025-06-30T15:36:10.000Z,113.7
686383b986ceadad538a9516,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,grand-hialeah2,stage_1_fail,69.9,71,60,2025-06-30T13:54:50.000Z,2025-06-30T15:18:46.000Z,83.9
686383b986ceadad538a9517,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,grand-hialeah2,stage_2_fail,71.4,71,59,2025-06-30T12:00:54.000Z,2025-06-30T15:59:26.000Z,238.5
686383b986ceadad538a951c,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,12,grand-hialeahgardens,stage_2_fail,75.5,72,71,2025-06-30T12:00:21.000Z,2025-06-30T15:57:27.000Z,237.1
686383b986ceadad538a9528,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,grand-miamilakes,stage_1_fail,72.5,72,65,2025-06-30T12:00:09.000Z,2025-06-30T15:58:10.000Z,238
686383b986ceadad538a9530,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,grand-westchester,stage_2_fail,76,70,79,2025-06-30T12:00:21.000Z,2025-06-30T15:58:43.000Z,238.4
686383b986ceadad538a956b,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,9,gwth-germantown,stage_1_fail,71,70,59,2025-06-30T12:01:12.000Z,2025-06-30T15:55:15.000Z,234.1
686383b986ceadad538a957b,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,7,gwth-seatpleasant,stage_2_fail,74.5,70,66,2025-06-30T12:00:18.000Z,2025-06-30T15:59:26.000Z,239.1
686383b986ceadad538a9581,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,alder-wonderland,stage_1_fail,71,70,73,2025-06-30T12:00:21.000Z,2025-06-30T15:58:32.000Z,238.2
686383b986ceadad538a959b,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,core-webster,stage_2_fail,72.8,72,64,2025-06-30T15:29:12.000Z,2025-06-30T15:54:36.000Z,25.4
686383b986ceadad538a959c,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,core-webster,stage_2_fail,71.9,70,64,2025-06-30T15:49:20.000Z,2025-06-30T15:59:30.000Z,10.2
686383b986ceadad538a95ae,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,epic-commerce-twp,stage_1_fail,72.4,72,68,2025-06-30T12:00:52.000Z,2025-06-30T15:59:17.000Z,238.4
686383b986ceadad538a95c2,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,epic-lakeorion,stage_2_fail,73.5,72,71,2025-06-30T12:00:26.000Z,2025-06-30T15:59:45.000Z,239.3
686383b986ceadad538a95c7,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,8,epic-midland,stage_1_fail,75,72,76,2025-06-30T12:00:34.000Z,2025-06-30T15:58:39.000Z,238.1
686383b986ceadad538a95d1,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,epic-redford,stage_2_fail,70.5,69,73,2025-06-30T12:02:37.000Z,2025-06-30T15:55:10.000Z,232.6
686383b986ceadad538a95d6,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,epic-royaloak,stage_1_fail,71.4,72,67,2025-06-30T15:20:36.000Z,2025-06-30T15:47:42.000Z,27.1
686383b986ceadad538a95fd,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,7,epic-wyoming,stage_1_fail,71.9,72,65,2025-06-30T12:00:18.000Z,2025-06-30T15:45:33.000Z,225.2
686383b986ceadad538a9608,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,corp-derry,stage_1_fail,68,68,52,2025-06-30T12:00:18.000Z,2025-06-30T15:56:54.000Z,236.6
686383b986ceadad538a9616,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,corp-freehold,stage_2_fail,70.7,68,71,2025-06-30T12:00:31.000Z,2025-06-30T15:59:23.000Z,238.9
686383b986ceadad538a9629,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,grand-woodland,stage_1_fail,69.1,69,75,2025-06-30T12:42:06.000Z,2025-06-30T15:59:18.000Z,197.2
686383b986ceadad538a963e,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,corp-hudson,stage_1_fail,70.7,70,71,2025-06-30T12:00:11.000Z,2025-06-30T15:59:38.000Z,239.4
686383b986ceadad538a9643,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,7,corp-kingston,stage_2_fail,75.6,70,74,2025-06-30T12:00:15.000Z,2025-06-30T15:59:33.000Z,239.3
686383b986ceadad538a964e,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,7,corp-medford,stage_2_fail,72.5,70,85,2025-06-30T12:07:07.000Z,2025-06-30T15:56:39.000Z,229.5
686383b986ceadad538a965d,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,7,corp-selden,stage_1_fail,69.6,70,64,2025-06-30T12:43:29.000Z,2025-06-30T14:18:33.000Z,95.1
686383b986ceadad538a965e,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,8,corp-selden,stage_1_fail,69.5,70,58,2025-06-30T12:41:22.000Z,2025-06-30T15:59:27.000Z,198.1
686383b986ceadad538a9672,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,nat-rockingham,stage_2_fail,74,70,0,2025-06-30T12:01:56.000Z,2025-06-30T15:59:35.000Z,237.7
686383b986ceadad538a967e,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,bravofit-beaverton,stage_2_fail,75.7,73,73,2025-06-30T14:02:24.000Z,2025-06-30T15:59:23.000Z,117
686383b986ceadad538a9683,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,bravofit-tigard-triangle,stage_2_fail,69.4,68,65,2025-06-30T12:00:11.000Z,2025-06-30T15:59:59.000Z,239.8
686383b986ceadad538a9688,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,corp-greensburg,stage_2_fail,71.5,68,72,2025-06-30T12:00:10.000Z,2025-06-30T16:00:00.000Z,239.8
686383b986ceadad538a9696,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,corp-york-east,stage_1_fail,72.5,72,61,2025-06-30T12:00:13.000Z,2025-06-30T15:59:42.000Z,239.5
686383b986ceadad538a9697,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,corp-york-east,stage_1_fail,73,72,62,2025-06-30T12:00:17.000Z,2025-06-30T15:58:08.000Z,237.8
686383b986ceadad538a96a1,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,nat-doylestown,stage_2_fail,72.5,70,70,2025-06-30T12:09:27.000Z,2025-06-30T15:59:59.000Z,230.5
686383b986ceadad538a94d2,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,corp-eastoakland,stage_1_fail,68,68,67,2025-06-30T12:41:25.000Z,2025-06-30T15:57:41.000Z,196.3
686383b986ceadad538a94dd,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,15,corp-walnutcreek,stage_2_fail,74.8,70,77,2025-06-30T12:00:06.000Z,2025-06-30T15:58:27.000Z,238.3
686383b986ceadad538a94de,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,16,corp-walnutcreek,stage_2_fail,69.4,69,48,2025-06-30T15:01:20.000Z,2025-06-30T15:50:26.000Z,49.1
686383b986ceadad538a94f2,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,base-westminster72,stage_1_fail,70.5,70,52,2025-06-30T12:00:15.000Z,2025-06-30T15:59:06.000Z,238.8
686383b986ceadad538a94f9,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,corp-newcastle,stage_1_fail,70.7,70,61,2025-06-30T12:00:19.000Z,2025-06-30T15:58:28.000Z,238.2
686383b986ceadad538a9506,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,easy-clevelandave,stage_2_fail,73.7,70,75,2025-06-30T12:00:23.000Z,2025-06-30T15:59:33.000Z,239.2
686383b986ceadad538a9508,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,easy-peachland,stage_1_fail,70.3,70,49,2025-06-30T12:00:34.000Z,2025-06-30T15:59:33.000Z,239
686383b986ceadad538a9521,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,grand-lauderhill,stage_1_fail,71.4,71,59,2025-06-30T12:00:28.000Z,2025-06-30T15:55:50.000Z,235.4
686383b986ceadad538a952c,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,grand-plantation,stage_1_fail,68.3,69,62,2025-06-30T15:31:12.000Z,2025-06-30T15:50:20.000Z,19.1
686383b986ceadad538a9532,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,10,grand-westkendall,stage_2_fail,72.3,69,69,2025-06-30T12:00:07.000Z,2025-06-30T15:55:23.000Z,235.3
686383b986ceadad538a953b,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,alder-ellenwood,stage_2_fail,75,71,72,2025-06-30T12:00:32.000Z,2025-06-30T15:56:43.000Z,236.2
686383b986ceadad538a955f,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,gwth-bowie,stage_2_fail,75.2,72,72,2025-06-30T12:00:07.000Z,2025-06-30T15:59:37.000Z,239.5
686383b986ceadad538a9567,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,gwth-ellicott,stage_2_fail,70.5,70,62,2025-06-30T14:50:32.000Z,2025-06-30T15:59:45.000Z,69.2
686383b986ceadad538a956c,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,gwth-hillendale,stage_1_fail,70.5,70,60,2025-06-30T12:00:42.000Z,2025-06-30T15:59:13.000Z,238.5
686383b986ceadad538a956e,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,gwth-hillendale,stage_1_fail,69.9,70,64,2025-06-30T12:00:29.000Z,2025-06-30T15:44:30.000Z,224
686383b986ceadad538a956f,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,gwth-landover,stage_2_fail,75.5,72,78,2025-06-30T12:00:07.000Z,2025-06-30T15:53:18.000Z,233.2
686383b986ceadad538a9573,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,gwth-pennstation,stage_2_fail,73,65,73,2025-06-30T12:00:12.000Z,2025-06-30T15:59:26.000Z,239.2
686383b986ceadad538a9584,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,core-brockton-westgate,stage_1_fail,72.5,70,74,2025-06-30T12:00:22.000Z,2025-06-30T15:59:50.000Z,239.5
686383b986ceadad538a9591,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,core-maynard,stage_1_fail,70.1,70,71,2025-06-30T14:47:59.000Z,2025-06-30T15:58:45.000Z,70.8
686383b986ceadad538a959e,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,core-worcester2,stage_1_fail,70,70,59,2025-06-30T13:30:24.000Z,2025-06-30T13:40:33.000Z,10.2
686383b986ceadad538a95a0,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,7,cs-natick,stage_1_fail,71.6,71,68,2025-06-30T12:00:54.000Z,2025-06-30T15:48:06.000Z,227.2
686383b986ceadad538a95ba,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,epic-gardencity,stage_1_fail,72.5,72,66,2025-06-30T12:00:24.000Z,2025-06-30T15:59:36.000Z,239.2
686383b986ceadad538a95bd,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,8,epic-grandrapids2,stage_2_fail,73.5,72,71,2025-06-30T12:00:39.000Z,2025-06-30T15:59:56.000Z,239.3
686383b986ceadad538a95d7,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,epic-royaloak,stage_1_fail,72.5,72,59,2025-06-30T12:00:53.000Z,2025-06-30T15:58:14.000Z,237.3
686383b986ceadad538a95ed,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,epic-troy2,stage_1_fail,71.7,72,65,2025-06-30T12:00:08.000Z,2025-06-30T15:59:41.000Z,239.6
686383b986ceadad538a95f0,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,epic-utica,stage_1_fail,73.5,72,59,2025-06-30T12:00:25.000Z,2025-06-30T15:59:27.000Z,239
686383b986ceadad538a95f5,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,8,epic-wayne,stage_1_fail,72.1,72,57,2025-06-30T12:00:19.000Z,2025-06-30T15:57:55.000Z,237.6
686383b986ceadad538a9602,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,base-crystal,stage_1_fail,70.4,70,59,2025-06-30T13:43:50.000Z,2025-06-30T15:59:56.000Z,136.1
686383b986ceadad538a9606,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,corp-concord,stage_1_fail,70.9,70,121,2025-06-30T12:00:17.000Z,2025-06-30T15:50:39.000Z,230.4
686383b986ceadad538a961a,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,corp-jackson,stage_2_fail,73.4,70,81,2025-06-30T12:00:01.000Z,2025-06-30T16:00:00.000Z,240
