_id,createdAt,failedAt,failedAtDate,unitNumber,hostName,failureReason,currentTemp,setpointTemp,minSupplyTemp,runStartTime,runEndTime,runDurationMin
686383b986ceadad538a9621,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,grand-clifton2,stage_2_fail,72.6,68,90,2025-06-30T12:00:12.000Z,2025-06-30T15:49:06.000Z,228.9
686383b986ceadad538a9645,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,9,corp-kingston,stage_2_fail,74,70,69,2025-06-30T12:00:21.000Z,2025-06-30T15:56:45.000Z,236.4
686383b986ceadad538a9647,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,corp-lagrange,stage_2_fail,70.1,70,56,2025-06-30T12:00:31.000Z,2025-06-30T15:31:14.000Z,210.7
686383b986ceadad538a9656,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,corp-portjefferson,stage_2_fail,71.8,68,76,2025-06-30T12:00:22.000Z,2025-06-30T15:59:12.000Z,238.8
686383b986ceadad538a9664,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,nat-albemarle,stage_1_fail,70,70,64,2025-06-30T12:00:04.000Z,2025-06-30T15:54:48.000Z,234.7
686383b986ceadad538a966b,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,nat-lenoir,stage_2_fail,71,69,70,2025-06-30T12:00:24.000Z,2025-06-30T15:59:38.000Z,239.2
686383b986ceadad538a9679,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,28,corp-toronto,stage_1_fail,67.3,67,56,2025-06-30T12:00:20.000Z,2025-06-30T15:58:47.000Z,238.4
686383b986ceadad538a96aa,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,nat-jamison,stage_2_fail,73.5,66,77,2025-06-30T12:00:02.000Z,2025-06-30T15:59:46.000Z,239.7
686383b986ceadad538a96af,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,nat-marketst,stage_2_fail,76.9,70,73,2025-06-30T12:02:12.000Z,2025-06-30T15:58:45.000Z,236.6
686383b986ceadad538a96b0,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,nat-marketst,stage_2_fail,73.7,68,72,2025-06-30T12:00:04.000Z,2025-06-30T15:44:56.000Z,224.9
686383b986ceadad538a94ce,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,base-victorville,stage_1_fail,70.3,70,60,2025-06-30T13:28:00.000Z,2025-06-30T15:59:50.000Z,151.8
686383b986ceadad538a951f,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,grand-lauderdale,stage_1_fail,70.2,70,67,2025-06-30T12:00:16.000Z,2025-06-30T15:59:59.000Z,239.7
686383b986ceadad538a953c,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,alder-greenbriar,stage_2_fail,72.8,71,70,2025-06-30T12:00:02.000Z,2025-06-30T15:59:46.000Z,239.7
686383b986ceadad538a9541,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,alder-plaza,stage_2_fail,75,71,0,2025-06-30T12:01:53.000Z,2025-06-30T15:58:06.000Z,236.2
686383b986ceadad538a95aa,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,8,epic-chesterfield,stage_1_fail,72.3,72,66,2025-06-30T12:00:50.000Z,2025-06-30T15:59:23.000Z,238.6
686383b986ceadad538a95b5,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,epic-detroit,stage_2_fail,83.6,70,75,2025-06-30T12:00:10.000Z,2025-06-30T15:59:26.000Z,239.3
686383b986ceadad538a95b9,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,epic-gardencity,stage_2_fail,73.2,72,68,2025-06-30T12:00:18.000Z,2025-06-30T15:59:29.000Z,239.2
686383b986ceadad538a95bc,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,epic-grandrapids,stage_1_fail,70.3,70,56,2025-06-30T12:00:00.000Z,2025-06-30T15:59:46.000Z,239.8
686383b986ceadad538a95d5,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,epic-rochesterhills,stage_1_fail,72.1,72,67,2025-06-30T12:00:06.000Z,2025-06-30T15:58:37.000Z,238.5
686383b986ceadad538a95e2,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,epic-southfield,stage_1_fail,69.4,69,62,2025-06-30T12:00:53.000Z,2025-06-30T15:57:33.000Z,236.7
686383b986ceadad538a95e7,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,epic-sterlingheights,stage_1_fail,73.7,72,59,2025-06-30T12:01:09.000Z,2025-06-30T15:59:46.000Z,238.6
686383b986ceadad538a95ee,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,epic-troy2,stage_2_fail,73,72,77,2025-06-30T12:00:14.000Z,2025-06-30T15:59:48.000Z,239.6
686383b986ceadad538a9600,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,jp-byron,stage_2_fail,76.6,71,75,2025-06-30T12:00:20.000Z,2025-06-30T15:58:58.000Z,238.6
686383b986ceadad538a960c,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,corp-nashua-281dwh,stage_2_fail,69.8,68,78,2025-06-30T12:00:34.000Z,2025-06-30T15:56:46.000Z,236.2
686383b986ceadad538a9612,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,corp-seabrook,stage_1_fail,69.4,70,85,2025-06-30T13:21:46.000Z,2025-06-30T14:38:19.000Z,76.5
686383b986ceadad538a9614,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,corp-brick-55,stage_2_fail,71.9,70,59,2025-06-30T15:22:51.000Z,2025-06-30T15:53:46.000Z,30.9
686383b986ceadad538a9618,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,corp-hazlet,stage_2_fail,74.6,70,78,2025-06-30T12:00:11.000Z,2025-06-30T15:59:22.000Z,239.2
686383b986ceadad538a9630,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,corp-carleplace2,stage_2_fail,71.6,71,64,2025-06-30T15:53:45.000Z,2025-06-30T15:59:47.000Z,6
686383b986ceadad538a9659,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,corp-riverhead2,stage_2_fail,69.8,70,58,2025-06-30T15:08:50.000Z,2025-06-30T15:16:50.000Z,8
686383b986ceadad538a9667,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,nat-gastonia2,stage_1_fail,70.5,70,65,2025-06-30T12:00:17.000Z,2025-06-30T15:59:00.000Z,238.7
686383b986ceadad538a966a,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,7,nat-greensboro4,stage_1_fail,71.6,70,53,2025-06-30T14:13:47.000Z,2025-06-30T15:59:30.000Z,105.7
686383b986ceadad538a966d,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,nat-lenoir,stage_2_fail,71.9,68,69,2025-06-30T12:00:11.000Z,2025-06-30T15:57:29.000Z,237.3
686383b986ceadad538a9673,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,epic-holland,stage_1_fail,71.9,72,64,2025-06-30T14:47:35.000Z,2025-06-30T15:59:13.000Z,71.6
686383b986ceadad538a968e,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,corp-pottstown,stage_2_fail,69.2,68,64,2025-06-30T12:39:20.000Z,2025-06-30T15:59:40.000Z,200.3
686383b986ceadad538a9699,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,grand-langhorne,stage_1_fail,72.1,72,59,2025-06-30T12:00:05.000Z,2025-06-30T15:59:19.000Z,239.2
686383b986ceadad538a969a,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,nat-cheltenham,stage_2_fail,69.4,69,62,2025-06-30T12:00:12.000Z,2025-06-30T15:53:44.000Z,233.5
686383b986ceadad538a96ab,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,nat-jamison,stage_1_fail,70.3,70,55,2025-06-30T12:00:15.000Z,2025-06-30T15:59:59.000Z,239.7
686383b986ceadad538a94d1,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,corp-eastoakland,stage_2_fail,69.8,68,72,2025-06-30T12:00:35.000Z,2025-06-30T15:58:45.000Z,238.2
686383b986ceadad538a94d5,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,9,corp-sanpablo,stage_2_fail,71.2,70,70,2025-06-30T12:00:17.000Z,2025-06-30T15:59:57.000Z,239.7
686383b986ceadad538a94e4,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,grand-santamaria,stage_2_fail,78.2,69,74,2025-06-30T12:00:25.000Z,2025-06-30T15:59:58.000Z,239.6
686383b986ceadad538a94ed,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,base-longmont2,stage_2_fail,75.7,67,82,2025-06-30T12:00:24.000Z,2025-06-30T15:59:48.000Z,239.4
686383b986ceadad538a94f8,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,corp-newcastle,stage_2_fail,72.5,70,72,2025-06-30T12:00:14.000Z,2025-06-30T15:59:33.000Z,239.3
686383b986ceadad538a94ff,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,nat-millsboro,stage_1_fail,68.7,68,57,2025-06-30T12:00:37.000Z,2025-06-30T15:58:26.000Z,237.8
686383b986ceadad538a9505,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,8,easy-bonita-springs,stage_1_fail,70.1,70,76,2025-06-30T15:45:04.000Z,2025-06-30T15:59:47.000Z,14.7
686383b986ceadad538a9510,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,easy-venice,stage_2_fail,71.6,70,68,2025-06-30T12:00:17.000Z,2025-06-30T15:59:28.000Z,239.2
686383b986ceadad538a951b,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,grand-hialeah3,stage_2_fail,71.7,71,68,2025-06-30T12:00:45.000Z,2025-06-30T15:59:41.000Z,238.9
686383b986ceadad538a9549,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,easy-commerce,stage_2_fail,74.4,72,76,2025-06-30T12:14:36.000Z,2025-06-30T15:59:41.000Z,225.1
686383b986ceadad538a954b,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,10,easy-cornelia,stage_2_fail,70.8,69,0,2025-06-30T15:47:26.000Z,2025-06-30T15:50:49.000Z,3.4
686383b986ceadad538a955b,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,8,corp-bangor,stage_2_fail,71.4,72,50,2025-06-30T15:56:49.000Z,2025-06-30T15:59:48.000Z,3
686383b986ceadad538a95bf,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,17,epic-grandrapids2,stage_1_fail,72.6,72,73,2025-06-30T12:00:17.000Z,2025-06-30T15:58:19.000Z,238
686383b986ceadad538a95e1,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,epic-shelbytwp,stage_1_fail,72.1,72,67,2025-06-30T12:00:35.000Z,2025-06-30T15:57:56.000Z,237.3
686383b986ceadad538a9609,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,corp-hooksett,stage_2_fail,70.1,68,80,2025-06-30T12:00:33.000Z,2025-06-30T15:59:40.000Z,239.1
686383b986ceadad538a9628,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,grand-wayne,stage_1_fail,69.4,69,61,2025-06-30T14:03:12.000Z,2025-06-30T15:59:43.000Z,116.5
686383b986ceadad538a964d,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,corp-medford,stage_2_fail,76.8,70,0,2025-06-30T12:05:12.000Z,2025-06-30T15:58:21.000Z,233.2
686383b986ceadad538a9684,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,corp-erie,stage_1_fail,68,68,56,2025-06-30T12:00:27.000Z,2025-06-30T15:58:53.000Z,238.4
686383b986ceadad538a9687,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,corp-erie-east,stage_1_fail,71.9,70,63,2025-06-30T12:00:00.000Z,2025-06-30T15:59:43.000Z,239.7
686383b986ceadad538a969f,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,7,nat-cottman,stage_2_fail,71,70,74,2025-06-30T12:00:29.000Z,2025-06-30T15:59:33.000Z,239.1
686383b986ceadad538a96b1,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,7,nat-marketst,stage_2_fail,73.9,68,74,2025-06-30T12:00:22.000Z,2025-06-30T15:33:31.000Z,213.2
686383b986ceadad538a94c3,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,ak-alexandercity,stage_1_fail,71.9,72,58,2025-06-30T12:00:00.000Z,2025-06-30T15:53:53.000Z,233.9
686383b986ceadad538a94d8,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,corp-walnutcreek,stage_2_fail,73.4,69,77,2025-06-30T12:00:57.000Z,2025-06-30T15:59:21.000Z,238.4
686383b986ceadad538a94e0,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,8,grand-clovis,stage_2_fail,67.8,68,64,2025-06-30T13:54:28.000Z,2025-06-30T15:57:49.000Z,123.3
686383b986ceadad538a94ee,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,base-longmont2,stage_2_fail,75.7,67,81,2025-06-30T12:00:31.000Z,2025-06-30T15:57:03.000Z,236.5
686383b986ceadad538a94f6,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,8,corp-christiana,stage_1_fail,70.8,70,55,2025-06-30T13:39:20.000Z,2025-06-30T15:46:30.000Z,127.2
686383b986ceadad538a94f7,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,9,corp-christiana,stage_2_fail,69.2,70,68,2025-06-30T13:38:25.000Z,2025-06-30T13:50:13.000Z,11.8
686383b986ceadad538a9513,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,grand-cutlerbay,stage_1_fail,71.6,71,60,2025-06-30T12:00:14.000Z,2025-06-30T15:56:11.000Z,235.9
686383b986ceadad538a9534,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,alder-atlantamlk,stage_2_fail,76.4,71,80,2025-06-30T12:00:02.000Z,2025-06-30T15:59:49.000Z,239.8
686383b986ceadad538a9535,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,alder-atlantamlk,stage_2_fail,71.7,71,62,2025-06-30T12:00:10.000Z,2025-06-30T15:59:55.000Z,239.8
686383b986ceadad538a953a,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,9,alder-brookhaven,stage_2_fail,68.9,70,75,2025-06-30T15:49:20.000Z,2025-06-30T15:53:57.000Z,4.6
686383b986ceadad538a9556,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,epic-foxvalley,stage_2_fail,74.6,72,76,2025-06-30T12:00:04.000Z,2025-06-30T15:59:42.000Z,239.6
686383b986ceadad538a958f,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,14,core-marlborough,stage_1_fail,71.4,70,73,2025-06-30T12:00:02.000Z,2025-06-30T15:41:21.000Z,221.3
686383b986ceadad538a95a4,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,epic-baycity,stage_1_fail,71.6,72,67,2025-06-30T12:01:04.000Z,2025-06-30T12:12:16.000Z,11.2
686383b986ceadad538a95a7,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,epic-chesterfield,stage_1_fail,72.6,72,66,2025-06-30T12:00:10.000Z,2025-06-30T15:58:44.000Z,238.6
686383b986ceadad538a95cc,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,epic-oakpark,stage_1_fail,73.2,72,55,2025-06-30T12:00:02.000Z,2025-06-30T15:54:09.000Z,234.1
686383b986ceadad538a95d4,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,7,epic-redford,stage_1_fail,70.7,69,55,2025-06-30T12:45:24.000Z,2025-06-30T16:00:00.000Z,194.6
686383b986ceadad538a95e5,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,epic-southfield,stage_2_fail,71.6,69,67,2025-06-30T12:00:31.000Z,2025-06-30T15:57:11.000Z,236.7
686383b986ceadad538a961e,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,grand-cedarknolls,stage_2_fail,68.1,68,69,2025-06-30T12:00:42.000Z,2025-06-30T15:59:32.000Z,238.8
686383b986ceadad538a9625,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,grand-pomptonlake,stage_2_fail,73.1,68,68,2025-06-30T12:00:01.000Z,2025-06-30T15:59:59.000Z,240
686383b986ceadad538a963f,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,corp-kingston,stage_2_fail,81.5,70,82,2025-06-30T12:00:29.000Z,2025-06-30T15:59:47.000Z,239.3
686383b986ceadad538a965b,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,corp-selden,stage_1_fail,69.9,70,68,2025-06-30T12:39:58.000Z,2025-06-30T15:59:07.000Z,199.2
686383b986ceadad538a9663,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,nat-albemarle,stage_1_fail,70.7,70,65,2025-06-30T15:41:28.000Z,2025-06-30T15:58:20.000Z,16.9
686383b986ceadad538a966e,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,nat-newton,stage_2_fail,71.6,70,68,2025-06-30T12:00:08.000Z,2025-06-30T15:59:45.000Z,239.6
686383b986ceadad538a9670,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,nat-rockingham,stage_2_fail,74.3,72,0,2025-06-30T12:00:23.000Z,2025-06-30T15:57:14.000Z,236.8
686383b986ceadad538a969c,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,nat-cheltenham,stage_2_fail,70.1,69,70,2025-06-30T12:00:48.000Z,2025-06-30T15:53:02.000Z,232.2
686383b986ceadad538a94ef,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,base-longmont2,stage_2_fail,77,67,81,2025-06-30T12:00:03.000Z,2025-06-30T15:58:00.000Z,237.9
686383b986ceadad538a94f1,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,base-westminster72,stage_1_fail,70.7,70,55,2025-06-30T12:41:14.000Z,2025-06-30T15:59:20.000Z,198.1
686383b986ceadad538a94f3,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,gengras-volkswagen,stage_2_fail,75,72,80,2025-06-30T12:00:02.000Z,2025-06-30T15:59:14.000Z,239.2
686383b986ceadad538a9503,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,7,easy-arcadia,stage_2_fail,71.2,70,52,2025-06-30T12:00:05.000Z,2025-06-30T15:57:10.000Z,237.1
686383b986ceadad538a9511,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,easy-venice,stage_2_fail,74.4,70,75,2025-06-30T12:00:21.000Z,2025-06-30T16:00:00.000Z,239.7
686383b986ceadad538a9515,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,grand-ftlauderdale,stage_2_fail,74.6,68,78,2025-06-30T12:00:12.000Z,2025-06-30T15:53:57.000Z,233.8
686383b986ceadad538a951d,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,grand-ivesdairy,stage_2_fail,75.4,70,84,2025-06-30T12:00:25.000Z,2025-06-30T15:00:54.000Z,180.5
686383b986ceadad538a9544,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,alder-unioncity,stage_2_fail,71.5,71,64,2025-06-30T12:00:09.000Z,2025-06-30T15:38:54.000Z,218.8
686383b986ceadad538a9553,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,blackduck-montgomery,stage_2_fail,73.9,70,69,2025-06-30T12:00:09.000Z,2025-06-30T15:59:25.000Z,239.3
686383b986ceadad538a956a,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,gwth-gaithersburg,stage_1_fail,70.8,70,57,2025-06-30T12:00:28.000Z,2025-06-30T15:58:28.000Z,238
686383b986ceadad538a9582,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,alder-wonderland,stage_2_fail,71.7,69,56,2025-06-30T15:56:44.000Z,2025-06-30T15:59:18.000Z,2.6
686383b986ceadad538a9595,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,core-sturbridge,stage_2_fail,71.4,70,72,2025-06-30T12:00:04.000Z,2025-06-30T15:59:25.000Z,239.3
686383b986ceadad538a95af,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,epic-dearborn2,stage_1_fail,69.9,70,68,2025-06-30T12:00:11.000Z,2025-06-30T15:58:12.000Z,238
686383b986ceadad538a95c4,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,epic-livonia5,stage_1_fail,72.5,72,66,2025-06-30T12:01:26.000Z,2025-06-30T13:28:23.000Z,87
686383b986ceadad538a95d9,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,epic-royaloak,stage_1_fail,72.5,72,67,2025-06-30T12:30:52.000Z,2025-06-30T15:37:47.000Z,186.9
686383b986ceadad538a95f2,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,epic-warren,stage_1_fail,72.5,72,66,2025-06-30T12:00:42.000Z,2025-06-30T15:29:49.000Z,209.1
686383b986ceadad538a95f3,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,epic-wayne,stage_1_fail,72.1,72,62,2025-06-30T12:00:26.000Z,2025-06-30T15:59:59.000Z,239.6
686383b986ceadad538a95fb,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,7,epic-woodhaven,stage_1_fail,72.5,72,66,2025-06-30T12:00:35.000Z,2025-06-30T15:58:12.000Z,237.6
686383b986ceadad538a9604,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,core-keene,stage_1_fail,72.5,72,65,2025-06-30T14:05:01.000Z,2025-06-30T16:00:00.000Z,115
686383b986ceadad538a960f,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,corp-nashua-coliseum,stage_2_fail,77.7,70,81,2025-06-30T12:32:51.000Z,2025-06-30T15:00:27.000Z,147.6
686383b986ceadad538a9610,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,corp-portsmouth,stage_1_fail,69.3,68,58,2025-06-30T12:00:32.000Z,2025-06-30T15:54:57.000Z,234.4
686383b986ceadad538a9613,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,corp-barnegat,stage_2_fail,68.4,68,72,2025-06-30T12:00:35.000Z,2025-06-30T15:58:03.000Z,237.5
686383b986ceadad538a9619,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,corp-hazlet,stage_2_fail,70.1,70,56,2025-06-30T15:16:51.000Z,2025-06-30T15:41:50.000Z,25
686383b986ceadad538a9623,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,grand-morrisplains,stage_2_fail,70.7,70,58,2025-06-30T15:32:49.000Z,2025-06-30T15:59:38.000Z,26.8
686383b986ceadad538a962f,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,corp-bayshore,stage_2_fail,77,70,69,2025-06-30T12:00:23.000Z,2025-06-30T15:59:54.000Z,239.5
686383b986ceadad538a9633,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,corp-centereach,stage_2_fail,71.2,68,69,2025-06-30T12:00:12.000Z,2025-06-30T15:57:35.000Z,237.4
686383b986ceadad538a9635,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,corp-centereach,stage_2_fail,72.1,70,67,2025-06-30T12:00:25.000Z,2025-06-30T15:59:58.000Z,239.6
686383b986ceadad538a9638,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,corp-hamptonbays2,stage_1_fail,69.9,70,63,2025-06-30T12:00:31.000Z,2025-06-30T15:59:09.000Z,238.6
686383b986ceadad538a9644,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,8,corp-kingston,stage_2_fail,73,70,74,2025-06-30T12:00:18.000Z,2025-06-30T15:59:37.000Z,239.3
686383b986ceadad538a9657,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,corp-portjefferson,stage_2_fail,68.6,68,68,2025-06-30T15:08:05.000Z,2025-06-30T15:58:42.000Z,50.6
686383b986ceadad538a965c,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,corp-selden,stage_1_fail,70.2,70,73,2025-06-30T12:00:11.000Z,2025-06-30T15:58:10.000Z,238
686383b986ceadad538a9678,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,nat-barberton,stage_1_fail,69.8,70,60,2025-06-30T12:00:18.000Z,2025-06-30T15:57:52.000Z,237.6
686383b986ceadad538a9689,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,corp-honesdale,stage_1_fail,70.8,70,0,2025-06-30T12:00:15.000Z,2025-06-30T14:41:43.000Z,161.5
686383b986ceadad538a9693,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,corp-wilkes-barre,stage_1_fail,70.5,70,56,2025-06-30T12:00:30.000Z,2025-06-30T15:57:28.000Z,237
686383b986ceadad538a96b2,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,8,nat-marketst,stage_2_fail,75.1,68,74,2025-06-30T12:00:31.000Z,2025-06-30T15:59:17.000Z,238.8
686383b986ceadad538a94c2,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,ak-alexandercity,stage_1_fail,72.6,72,69,2025-06-30T15:00:53.000Z,2025-06-30T15:44:28.000Z,43.6
686383b986ceadad538a94c4,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,ak-foley,stage_1_fail,71.9,70,58,2025-06-30T12:01:42.000Z,2025-06-30T15:58:34.000Z,236.9
686383b986ceadad538a94d7,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,corp-walnutcreek,stage_2_fail,72.8,69,74,2025-06-30T12:00:44.000Z,2025-06-30T15:59:07.000Z,238.4
686383b986ceadad538a94f5,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,7,gengras-volvo2,stage_2_fail,74.2,72,74,2025-06-30T12:00:08.000Z,2025-06-30T15:59:43.000Z,239.6
686383b986ceadad538a9504,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,easy-bonita-springs,stage_2_fail,71.1,70,70,2025-06-30T12:00:06.000Z,2025-06-30T15:58:56.000Z,238.8
686383b986ceadad538a950a,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,easy-peachland,stage_2_fail,70.3,70,60,2025-06-30T12:00:14.000Z,2025-06-30T15:59:49.000Z,239.6
686383b986ceadad538a951a,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,grand-hialeah3,stage_2_fail,71.5,71,56,2025-06-30T14:03:42.000Z,2025-06-30T15:52:53.000Z,109.2
686383b986ceadad538a9522,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,grand-lauderhill,stage_2_fail,70.3,71,64,2025-06-30T15:42:09.000Z,2025-06-30T15:51:55.000Z,9.8
686383b986ceadad538a9529,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,grand-miamilakes,stage_1_fail,71.4,72,100,2025-06-30T15:40:29.000Z,2025-06-30T15:53:03.000Z,12.6
686383b986ceadad538a9539,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,alder-belvedere,stage_1_fail,71.5,71,62,2025-06-30T12:00:38.000Z,2025-06-30T16:00:00.000Z,239.4
686383b986ceadad538a953e,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,alder-johnscreek,stage_2_fail,70.6,70,80,2025-06-30T12:00:00.000Z,2025-06-30T15:57:47.000Z,237.8
686383b986ceadad538a9579,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,gwth-salisbury,stage_2_fail,72.8,70,82,2025-06-30T12:00:00.000Z,2025-06-30T15:59:38.000Z,239.6
686383b986ceadad538a957a,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,gwth-salisbury,stage_1_fail,73.5,71,64,2025-06-30T12:00:06.000Z,2025-06-30T15:59:45.000Z,239.7
686383b986ceadad538a957e,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,gwth-silversprings,stage_2_fail,71.6,70,74,2025-06-30T12:00:54.000Z,2025-06-30T15:59:59.000Z,239.1
686383b986ceadad538a9585,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,core-dedham,stage_2_fail,72.5,72,67,2025-06-30T15:52:37.000Z,2025-06-30T15:57:54.000Z,5.3
686383b986ceadad538a958b,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,core-franklin,stage_2_fail,71.4,70,74,2025-06-30T12:00:01.000Z,2025-06-30T15:57:05.000Z,237.1
686383b986ceadad538a9599,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,core-watertown,stage_2_fail,70.7,70,70,2025-06-30T12:00:15.000Z,2025-06-30T15:58:33.000Z,238.3
686383b986ceadad538a95b1,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,epic-detroit,stage_2_fail,72.6,72,66,2025-06-30T15:58:59.000Z,2025-06-30T15:59:52.000Z,0.9
686383b986ceadad538a95b4,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,epic-detroit,stage_2_fail,72.6,72,69,2025-06-30T14:43:41.000Z,2025-06-30T15:47:09.000Z,63.5
686383b986ceadad538a9607,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,corp-concord,stage_2_fail,66.3,67,63,2025-06-30T15:17:06.000Z,2025-06-30T15:37:37.000Z,20.5
686383b986ceadad538a963d,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,10,corp-hicksville,stage_2_fail,70.7,70,66,2025-06-30T12:00:09.000Z,2025-06-30T15:59:12.000Z,239.1
686383b986ceadad538a9640,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,corp-kingston,stage_2_fail,73.7,71,46,2025-06-30T15:23:39.000Z,2025-06-30T15:44:45.000Z,21.1
686383b986ceadad538a9665,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,nat-albemarle,stage_1_fail,69.8,70,64,2025-06-30T12:00:16.000Z,2025-06-30T15:46:35.000Z,226.3
686383b986ceadad538a9671,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,nat-rockingham,stage_1_fail,72.3,70,0,2025-06-30T15:43:20.000Z,2025-06-30T15:58:16.000Z,14.9
686383b986ceadad538a9674,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,7,epic-holland,stage_2_fail,73.4,72,74,2025-06-30T12:00:40.000Z,2025-06-30T15:57:48.000Z,237.1
686383b986ceadad538a9675,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,7,epic-maumee,stage_1_fail,70.1,70,69,2025-06-30T12:34:18.000Z,2025-06-30T15:57:30.000Z,203.2
686383b986ceadad538a9690,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,corp-wilkes-barre,stage_1_fail,70.5,70,55,2025-06-30T12:00:09.000Z,2025-06-30T15:54:12.000Z,234.1
686383b986ceadad538a9691,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,corp-wilkes-barre,stage_1_fail,70.1,70,66,2025-06-30T12:00:16.000Z,2025-06-30T14:22:15.000Z,142
686383b986ceadad538a9692,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,corp-wilkes-barre,stage_1_fail,70.5,70,58,2025-06-30T12:00:23.000Z,2025-06-30T15:59:15.000Z,238.9
686383b986ceadad538a9695,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,corp-wilkes-barre,stage_1_fail,69.9,70,60,2025-06-30T12:00:44.000Z,2025-06-30T15:59:36.000Z,238.9
686383b986ceadad538a96a0,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,nat-doylestown,stage_2_fail,68.9,70,83,2025-06-30T15:45:38.000Z,2025-06-30T15:48:06.000Z,2.5
686383b986ceadad538a96a2,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,nat-elizabethtown,stage_2_fail,72.6,70,66,2025-06-30T12:00:08.000Z,2025-06-30T15:59:33.000Z,239.4
686383b986ceadad538a96a9,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,nat-hershey,stage_2_fail,71.2,70,70,2025-06-30T12:00:38.000Z,2025-06-30T15:59:05.000Z,238.4
686383b986ceadad538a96ac,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,nat-lansdale,stage_2_fail,71.9,70,67,2025-06-30T12:00:30.000Z,2025-06-30T15:49:51.000Z,229.3
686383b986ceadad538a94c1,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,ak-alexandercity,stage_1_fail,72.3,72,58,2025-06-30T12:00:21.000Z,2025-06-30T15:52:50.000Z,232.5
686383b986ceadad538a94cd,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,base-victorville,stage_2_fail,78,70,79,2025-06-30T12:00:20.000Z,2025-06-30T15:59:36.000Z,239.3
686383b986ceadad538a94cf,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,7,base-victorville,stage_2_fail,80.4,70,85,2025-06-30T12:00:04.000Z,2025-06-30T15:59:20.000Z,239.3
686383b986ceadad538a94eb,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,base-coloradosprings,stage_1_fail,69.8,70,74,2025-06-30T12:00:10.000Z,2025-06-30T15:59:29.000Z,239.3
686383b986ceadad538a9518,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,grand-hialeah2,stage_2_fail,72.7,71,68,2025-06-30T15:52:15.000Z,2025-06-30T15:59:40.000Z,7.4
686383b986ceadad538a951e,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,grand-lauderdale,stage_1_fail,69.7,70,65,2025-06-30T12:00:03.000Z,2025-06-30T15:56:58.000Z,236.9
686383b986ceadad538a9524,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,grand-miamigardens,stage_1_fail,73,72,68,2025-06-30T12:00:34.000Z,2025-06-30T15:58:21.000Z,237.8
686383b986ceadad538a952f,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,grand-west-pembrokepines,stage_1_fail,70.1,70,57,2025-06-30T12:00:45.000Z,2025-06-30T15:51:13.000Z,230.5
686383b986ceadad538a9536,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,alder-atlantawestend,stage_1_fail,72.4,72,71,2025-06-30T15:43:45.000Z,2025-06-30T15:59:53.000Z,16.1
686383b986ceadad538a9546,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,blackduck-dawsonville,stage_1_fail,69.7,70,61,2025-06-30T13:24:43.000Z,2025-06-30T15:53:59.000Z,149.3
686383b986ceadad538a9551,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,easy-toccoa,stage_2_fail,71.4,70,76,2025-06-30T12:01:02.000Z,2025-06-30T15:59:00.000Z,238
686383b986ceadad538a955d,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,gwth-aberdeen,stage_2_fail,73.2,71,74,2025-06-30T12:00:25.000Z,2025-06-30T16:00:00.000Z,239.6
686383b986ceadad538a9561,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,gwth-columbia-md,stage_2_fail,72.8,72,66,2025-06-30T12:00:24.000Z,2025-06-30T15:54:24.000Z,234
686383b986ceadad538a9565,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,gwth-ellicott,stage_1_fail,70.1,70,70,2025-06-30T12:00:33.000Z,2025-06-30T15:57:35.000Z,237
686383b986ceadad538a9571,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,gwth-oxonhill,stage_1_fail,71.4,70,59,2025-06-30T15:10:05.000Z,2025-06-30T15:54:45.000Z,44.7
686383b986ceadad538a9575,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,7,gwth-perryhall,stage_2_fail,74.3,70,75,2025-06-30T12:01:14.000Z,2025-06-30T15:59:42.000Z,238.5
686383b986ceadad538a958c,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,core-hyannis,stage_1_fail,70.7,70,67,2025-06-30T12:00:21.000Z,2025-06-30T15:59:35.000Z,239.2
686383b986ceadad538a959d,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,core-wilmington,stage_2_fail,78.2,70,75,2025-06-30T14:09:04.000Z,2025-06-30T15:59:43.000Z,110.7
686383b986ceadad538a95a5,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,epic-belleville,stage_1_fail,72.1,72,66,2025-06-30T12:00:36.000Z,2025-06-30T15:29:02.000Z,208.4
686383b986ceadad538a95cf,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,epic-plymouth,stage_2_fail,71.9,72,71,2025-06-30T12:00:02.000Z,2025-06-30T15:59:53.000Z,239.8
686383b986ceadad538a95db,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,8,epic-royaloak,stage_2_fail,64.9,72,78,2025-06-30T15:40:03.000Z,2025-06-30T15:52:19.000Z,12.3
686383b986ceadad538a95e4,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,epic-southfield,stage_2_fail,69.4,69,69,2025-06-30T12:00:24.000Z,2025-06-30T15:59:57.000Z,239.6
686383b986ceadad538a95fe,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,8,epic-wyoming,stage_2_fail,74.4,72,74,2025-06-30T12:00:24.000Z,2025-06-30T15:53:09.000Z,232.8
686383b986ceadad538a9611,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,corp-raymond,stage_2_fail,70.8,68,71,2025-06-30T12:00:03.000Z,2025-06-30T15:59:06.000Z,239.1
686383b986ceadad538a9615,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,corp-brick-rt88,stage_2_fail,73.3,70,144,2025-06-30T12:00:26.000Z,2025-06-30T15:59:01.000Z,238.6
686383b986ceadad538a9624,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,grand-morrisplains,stage_1_fail,70.5,69,58,2025-06-30T13:13:40.000Z,2025-06-30T15:59:01.000Z,165.3
686383b986ceadad538a963c,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,9,corp-hauppauge,stage_2_fail,73.7,70,76,2025-06-30T12:00:17.000Z,2025-06-30T15:58:14.000Z,237.9
686383b986ceadad538a964f,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,8,corp-medford,stage_2_fail,63.6,62,50,2025-06-30T12:05:56.000Z,2025-06-30T15:56:46.000Z,230.8
686383b986ceadad538a9652,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,corp-middletown-2,stage_1_fail,70.8,70,73,2025-06-30T12:00:45.000Z,2025-06-30T15:59:05.000Z,238.3
686383b986ceadad538a9658,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,corp-poughkeepsie,stage_2_fail,75.9,70,78,2025-06-30T12:00:21.000Z,2025-06-30T15:54:04.000Z,233.7
686383b986ceadad538a9685,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,corp-erie,stage_2_fail,75.3,68,74,2025-06-30T12:00:32.000Z,2025-06-30T15:51:15.000Z,230.7
686383b986ceadad538a9686,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,corp-erie,stage_2_fail,71.9,70,64,2025-06-30T12:00:07.000Z,2025-06-30T15:59:44.000Z,239.6
686383b986ceadad538a968d,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,corp-pottstown,stage_2_fail,68.4,68,60,2025-06-30T12:02:00.000Z,2025-06-30T15:59:34.000Z,237.6
686383b986ceadad538a96a4,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,nat-elizabethtown,stage_2_fail,71.7,70,68,2025-06-30T12:00:34.000Z,2025-06-30T15:59:19.000Z,238.8
686383b986ceadad538a96a6,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,nat-enola,stage_2_fail,72.1,70,73,2025-06-30T12:00:31.000Z,2025-06-30T15:13:32.000Z,193
686383b986ceadad538a94df,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,corp-westoakland,stage_2_fail,70.8,70,50,2025-06-30T14:58:49.000Z,2025-06-30T15:08:26.000Z,9.6
686383b986ceadad538a94e6,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,grand-tracy,stage_1_fail,72.3,72,66,2025-06-30T12:33:23.000Z,2025-06-30T15:58:55.000Z,205.5
686383b986ceadad538a94e8,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,mia-arroyogrande,stage_2_fail,69.4,70,55,2025-06-30T15:16:42.000Z,2025-06-30T15:28:37.000Z,11.9
686383b986ceadad538a9502,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,easy-arcadia,stage_2_fail,71.4,70,65,2025-06-30T12:00:43.000Z,2025-06-30T15:59:29.000Z,238.8
686383b986ceadad538a950b,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,8,easy-peachland,stage_2_fail,78.8,70,80,2025-06-30T12:00:22.000Z,2025-06-30T15:59:57.000Z,239.6
686383b986ceadad538a9519,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,grand-hialeah3,stage_2_fail,71.4,71,55,2025-06-30T12:00:23.000Z,2025-06-30T15:59:20.000Z,238.9
686383b986ceadad538a952e,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,grand-west-pembrokepines,stage_1_fail,69.9,70,67,2025-06-30T12:10:24.000Z,2025-06-30T15:59:19.000Z,228.9
686383b986ceadad538a9542,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,alder-riverdale,stage_2_fail,71.7,71,68,2025-06-30T15:52:54.000Z,2025-06-30T15:54:43.000Z,1.8
686383b986ceadad538a9548,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,easy-athens,stage_2_fail,72.8,68,70,2025-06-30T12:00:18.000Z,2025-06-30T15:58:55.000Z,238.6
686383b986ceadad538a9578,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,gwth-rockville,stage_1_fail,70.9,70,65,2025-06-30T12:00:18.000Z,2025-06-30T16:00:00.000Z,239.7
686383b986ceadad538a9580,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,alder-hingham,stage_2_fail,71.2,70,63,2025-06-30T15:45:44.000Z,2025-06-30T15:59:42.000Z,14
686383b986ceadad538a9587,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,7,core-fallriver2,stage_2_fail,76.4,72,67,2025-06-30T15:51:29.000Z,2025-06-30T15:59:48.000Z,8.3
686383b986ceadad538a9588,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,core-foxboro,stage_1_fail,70.1,70,65,2025-06-30T12:00:22.000Z,2025-06-30T15:43:36.000Z,223.2
686383b986ceadad538a9592,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,8,core-maynard,stage_2_fail,73.2,72,65,2025-06-30T15:37:40.000Z,2025-06-30T15:57:44.000Z,20.1
686383b986ceadad538a9598,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,core-wareham,stage_2_fail,71.2,70,55,2025-06-30T15:31:38.000Z,2025-06-30T15:52:07.000Z,20.5
686383b986ceadad538a95a8,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,epic-chesterfield,stage_1_fail,72.6,72,59,2025-06-30T12:00:16.000Z,2025-06-30T15:57:33.000Z,237.3
686383b986ceadad538a95c1,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,epic-kentwood,stage_2_fail,67.1,72,72,2025-06-30T15:58:12.000Z,2025-06-30T15:59:08.000Z,0.9
686383b986ceadad538a95c3,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,7,epic-lakeorion,stage_1_fail,73.2,72,72,2025-06-30T12:00:00.000Z,2025-06-30T15:55:56.000Z,235.9
686383b986ceadad538a95c8,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,epic-mt,stage_1_fail,71.9,72,67,2025-06-30T14:32:54.000Z,2025-06-30T15:58:33.000Z,85.7
686383b986ceadad538a95d2,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,epic-redford,stage_1_fail,69.8,69,56,2025-06-30T14:37:53.000Z,2025-06-30T15:58:57.000Z,81.1
686383b986ceadad538a95dd,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,epic-shelby,stage_2_fail,72.5,70,77,2025-06-30T12:00:11.000Z,2025-06-30T15:58:40.000Z,238.5
686383b986ceadad538a95e0,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,epic-shelby,stage_2_fail,71.9,70,55,2025-06-30T14:55:47.000Z,2025-06-30T15:58:21.000Z,62.6
686383b986ceadad538a95f1,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,epic-warren,stage_2_fail,73.4,72,62,2025-06-30T12:00:18.000Z,2025-06-30T15:56:03.000Z,235.8
686383b986ceadad538a95fa,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,epic-woodhaven,stage_2_fail,73.5,72,74,2025-06-30T12:00:20.000Z,2025-06-30T15:59:40.000Z,239.3
686383b986ceadad538a9622,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,grand-clifton2,stage_1_fail,70.7,68,56,2025-06-30T13:47:17.000Z,2025-06-30T15:59:12.000Z,131.9
686383b986ceadad538a9639,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,corp-hamptonbays2,stage_2_fail,72.8,70,77,2025-06-30T12:00:38.000Z,2025-06-30T15:54:01.000Z,233.4
686383b986ceadad538a9653,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,corp-newburgh,stage_1_fail,72.1,72,70,2025-06-30T15:24:05.000Z,2025-06-30T15:51:44.000Z,27.6
686383b986ceadad538a9660,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,7,corp-wappingerfalls,stage_2_fail,71.2,70,57,2025-06-30T12:00:47.000Z,2025-06-30T15:58:27.000Z,237.7
686383b986ceadad538a9662,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,corp-westbabylon,stage_1_fail,70.3,70,68,2025-06-30T12:00:42.000Z,2025-06-30T15:58:56.000Z,238.2
686383b986ceadad538a9669,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,nat-greensboro4,stage_2_fail,70.6,70,68,2025-06-30T14:14:57.000Z,2025-06-30T15:58:11.000Z,103.2
686383b986ceadad538a9677,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,epic-toledo1,stage_2_fail,73.7,72,74,2025-06-30T12:00:34.000Z,2025-06-30T15:56:14.000Z,235.7
686383b986ceadad538a968f,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,corp-pottstown,stage_1_fail,70.4,68,53,2025-06-30T12:00:28.000Z,2025-06-30T15:59:15.000Z,238.8
686383b986ceadad538a96a5,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,nat-elizabethtown,stage_2_fail,72.5,70,73,2025-06-30T12:00:02.000Z,2025-06-30T15:59:26.000Z,239.4
686383b986ceadad538a94cc,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,base-morenovalley,stage_2_fail,76.2,72,80,2025-06-30T12:00:14.000Z,2025-06-30T15:59:58.000Z,239.7
686383b986ceadad538a950e,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,easy-tamiami,stage_1_fail,70.7,70,73,2025-06-30T12:00:45.000Z,2025-06-30T15:55:58.000Z,235.2
686383b986ceadad538a9531,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,9,grand-westkendall,stage_1_fail,69.2,69,67,2025-06-30T12:00:00.000Z,2025-06-30T15:58:51.000Z,238.8
686383b986ceadad538a9543,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,9,alder-stockbridge,stage_2_fail,70.8,70,64,2025-06-30T15:37:49.000Z,2025-06-30T15:55:43.000Z,17.9
686383b986ceadad538a9563,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,gwth-cumberland,stage_1_fail,70.3,70,65,2025-06-30T12:00:02.000Z,2025-06-30T15:57:25.000Z,237.4
686383b986ceadad538a9570,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,gwth-oxonhill,stage_2_fail,71.9,71,63,2025-06-30T13:30:48.000Z,2025-06-30T15:59:39.000Z,148.8
686383b986ceadad538a9577,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,10,gwth-perryhall,stage_1_fail,69.8,70,67,2025-06-30T13:34:57.000Z,2025-06-30T15:57:28.000Z,142.5
686383b986ceadad538a9586,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,core-dedham,stage_2_fail,71.7,70,73,2025-06-30T12:00:18.000Z,2025-06-30T15:59:50.000Z,239.5
686383b986ceadad538a9589,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,core-foxboro,stage_2_fail,70.5,70,66,2025-06-30T12:00:04.000Z,2025-06-30T15:59:59.000Z,239.9
686383b986ceadad538a95ac,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,epic-commerce-twp,stage_1_fail,73,72,68,2025-06-30T15:33:54.000Z,2025-06-30T15:55:11.000Z,21.3
686383b986ceadad538a95ad,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,epic-commerce-twp,stage_1_fail,72.5,72,66,2025-06-30T12:00:45.000Z,2025-06-30T15:39:40.000Z,218.9
686383b986ceadad538a95b3,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,epic-detroit,stage_2_fail,74.1,72,75,2025-06-30T12:00:50.000Z,2025-06-30T15:59:13.000Z,238.4
686383b986ceadad538a95c5,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,epic-livonia5,stage_1_fail,72.6,72,59,2025-06-30T12:00:45.000Z,2025-06-30T15:57:00.000Z,236.2
686383b986ceadad538a95df,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,epic-shelby,stage_2_fail,71.9,70,60,2025-06-30T15:43:04.000Z,2025-06-30T15:59:45.000Z,16.7
686383b986ceadad538a95ef,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,epic-utica,stage_1_fail,72.6,72,68,2025-06-30T15:35:50.000Z,2025-06-30T15:59:06.000Z,23.3
686383b986ceadad538a9601,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,7,jp-grandhaven,stage_1_fail,70.3,71,71,2025-06-30T15:25:49.000Z,2025-06-30T15:36:03.000Z,10.2
686383b986ceadad538a961b,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,corp-middletownnj,stage_2_fail,73.9,70,79,2025-06-30T12:00:30.000Z,2025-06-30T15:59:01.000Z,238.5
686383b986ceadad538a962a,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,corp-babylon,stage_2_fail,73.7,71,80,2025-06-30T12:00:26.000Z,2025-06-30T15:59:35.000Z,239.2
686383b986ceadad538a962c,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,corp-babylon,stage_2_fail,76.1,70,77,2025-06-30T12:00:47.000Z,2025-06-30T15:56:35.000Z,235.8
686383b986ceadad538a9637,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,corp-greenlawn,stage_1_fail,71.2,70,60,2025-06-30T12:00:20.000Z,2025-06-30T15:57:19.000Z,237
686383b986ceadad538a9654,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,7,corp-newburgh,stage_1_fail,70.4,70,54,2025-06-30T12:00:27.000Z,2025-06-30T15:54:49.000Z,234.4
686383b986ceadad538a9694,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,corp-wilkes-barre,stage_1_fail,72.3,70,65,2025-06-30T12:01:32.000Z,2025-06-30T15:00:36.000Z,179.1
686383b986ceadad538a9698,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,corp-york-west,stage_2_fail,73.4,70,67,2025-06-30T14:38:55.000Z,2025-06-30T15:39:53.000Z,61
686383b986ceadad538a969d,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,9,nat-cheltenham,stage_1_fail,68.3,69,73,2025-06-30T14:55:07.000Z,2025-06-30T15:28:56.000Z,33.8
686383b986ceadad538a969e,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,nat-chestnut,stage_2_fail,69.4,70,76,2025-06-30T15:09:19.000Z,2025-06-30T15:12:34.000Z,3.2
686383b986ceadad538a96b3,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,10,nat-marketst,stage_2_fail,75.9,68,75,2025-06-30T12:00:48.000Z,2025-06-30T15:57:22.000Z,236.6
686383b986ceadad538a94c5,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,8,ak-foley,stage_1_fail,71.7,70,61,2025-06-30T12:00:47.000Z,2025-06-30T15:45:31.000Z,224.7
686383b986ceadad538a94c9,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,base-cathedralcity,stage_2_fail,72.3,72,46,2025-06-30T15:32:38.000Z,2025-06-30T15:56:05.000Z,23.4
686383b986ceadad538a94d4,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,corp-fremont,stage_2_fail,70.1,70,71,2025-06-30T12:00:12.000Z,2025-06-30T15:58:51.000Z,238.7
686383b986ceadad538a94d9,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,corp-walnutcreek,stage_2_fail,75,69,79,2025-06-30T12:01:04.000Z,2025-06-30T15:57:24.000Z,236.3
686383b986ceadad538a94db,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,10,corp-walnutcreek,stage_2_fail,72.1,69,72,2025-06-30T12:01:32.000Z,2025-06-30T15:59:55.000Z,238.4
686383b986ceadad538a94dc,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,11,corp-walnutcreek,stage_2_fail,73,69,69,2025-06-30T12:01:38.000Z,2025-06-30T15:57:59.000Z,236.3
686383b986ceadad538a94e2,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,grand-madera,stage_2_fail,77.9,72,71,2025-06-30T12:00:11.000Z,2025-06-30T15:59:39.000Z,239.5
686383b986ceadad538a94fb,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,corp-wilmington-f,stage_2_fail,71.2,70,74,2025-06-30T12:00:56.000Z,2025-06-30T15:57:31.000Z,236.6
686383b986ceadad538a950f,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,7,easy-townandcountry,stage_2_fail,70.8,70,73,2025-06-30T12:06:16.000Z,2025-06-30T15:58:01.000Z,231.8
686383b986ceadad538a9547,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,easy-athens,stage_1_fail,69,68,57,2025-06-30T13:09:17.000Z,2025-06-30T15:56:47.000Z,167.5
686383b986ceadad538a954d,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,12,easy-cornelia,stage_2_fail,71.6,71,62,2025-06-30T15:51:51.000Z,2025-06-30T15:57:12.000Z,5.3
686383b986ceadad538a955c,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,gwth-aberdeen,stage_2_fail,73.9,71,71,2025-06-30T12:00:04.000Z,2025-06-30T15:21:02.000Z,201
686383b986ceadad538a955e,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,gwth-aberdeen,stage_2_fail,74.6,71,75,2025-06-30T12:00:32.000Z,2025-06-30T15:55:13.000Z,234.7
686383b986ceadad538a9576,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,8,gwth-perryhall,stage_2_fail,71.9,70,71,2025-06-30T12:00:03.000Z,2025-06-30T15:58:30.000Z,238.4
686383b986ceadad538a95a6,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,epic-chesterfield,stage_1_fail,72.5,72,60,2025-06-30T12:00:03.000Z,2025-06-30T15:53:27.000Z,233.4
686383b986ceadad538a95b0,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,8,epic-dearborn2,stage_1_fail,70.8,70,56,2025-06-30T12:00:54.000Z,2025-06-30T15:58:57.000Z,238.1
