_id,createdAt,failedAt,failedAtDate,unitNumber,hostName,failureReason,currentTemp,setpointTemp,minSupplyTemp,runStartTime,runEndTime,runDurationMin
686383b986ceadad538a95c6,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,7,epic-midland,stage_1_fail,80.7,72,74,2025-06-30T12:00:27.000Z,2025-06-30T15:59:28.000Z,239
686383b986ceadad538a95c9,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,epic-mt,stage_1_fail,73,72,60,2025-06-30T12:00:00.000Z,2025-06-30T15:58:13.000Z,238.2
686383b986ceadad538a95d0,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,epic-redford,stage_2_fail,71.4,69,66,2025-06-30T12:00:16.000Z,2025-06-30T15:59:30.000Z,239.2
686383b986ceadad538a95da,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,epic-royaloak,stage_2_fail,72.8,72,67,2025-06-30T13:45:29.000Z,2025-06-30T15:59:32.000Z,134.1
686383b986ceadad538a95dc,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,epic-saginaw2,stage_1_fail,71.4,72,62,2025-06-30T14:47:53.000Z,2025-06-30T15:29:58.000Z,42.1
686383b986ceadad538a95de,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,epic-shelby,stage_2_fail,71.2,70,60,2025-06-30T15:38:20.000Z,2025-06-30T15:45:52.000Z,7.5
686383b986ceadad538a95e9,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,8,epic-sterlingheights,stage_2_fail,72.5,72,75,2025-06-30T12:00:10.000Z,2025-06-30T15:56:13.000Z,236.1
686383b986ceadad538a9603,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,base-crystal,stage_2_fail,71,70,73,2025-06-30T12:00:19.000Z,2025-06-30T15:59:34.000Z,239.2
686383b986ceadad538a9631,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,corp-carleplace2,stage_1_fail,71,70,55,2025-06-30T15:32:38.000Z,2025-06-30T16:00:00.000Z,27.4
686383b986ceadad538a9632,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,corp-centereach,stage_2_fail,71.9,71,72,2025-06-30T15:58:38.000Z,2025-06-30T15:59:09.000Z,0.5
686383b986ceadad538a963b,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,corp-hauppauge,stage_1_fail,69.4,70,65,2025-06-30T15:07:12.000Z,2025-06-30T15:24:19.000Z,17.1
686383b986ceadad538a9642,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,corp-kingston,stage_2_fail,74.2,70,75,2025-06-30T12:00:10.000Z,2025-06-30T15:57:12.000Z,237
686383b986ceadad538a9650,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,10,corp-medford,stage_2_fail,73.5,70,0,2025-06-30T12:13:14.000Z,2025-06-30T15:10:30.000Z,177.3
686383b986ceadad538a9661,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,corp-westbabylon,stage_1_fail,72.3,72,64,2025-06-30T12:04:42.000Z,2025-06-30T15:57:08.000Z,232.4
686383b986ceadad538a968a,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,8,corp-honesdale,stage_1_fail,69.9,70,58,2025-06-30T14:32:59.000Z,2025-06-30T14:42:35.000Z,9.6
686383b986ceadad538a96a7,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,nat-enola,stage_2_fail,70.2,70,69,2025-06-30T12:00:01.000Z,2025-06-30T15:47:28.000Z,227.4
686383b986ceadad538a94c6,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,14,10fit-rodneyparham,stage_1_fail,72.1,71,67,2025-06-30T12:01:32.000Z,2025-06-30T15:59:18.000Z,237.8
686383b986ceadad538a94d0,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,11,base-victorville,stage_2_fail,82,70,79,2025-06-30T12:00:16.000Z,2025-06-30T15:59:33.000Z,239.3
686383b986ceadad538a94fd,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,corp-wilmington-j,stage_1_fail,70.5,70,57,2025-06-30T12:00:29.000Z,2025-06-30T15:59:38.000Z,239.2
686383b986ceadad538a9533,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,alder-atlantamlk,stage_1_fail,70.8,71,74,2025-06-30T15:23:24.000Z,2025-06-30T15:59:37.000Z,36.2
686383b986ceadad538a9550,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,easy-toccoa,stage_1_fail,70.6,70,64,2025-06-30T12:00:48.000Z,2025-06-30T15:53:28.000Z,232.7
686383b986ceadad538a9555,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,epic-foxvalley,stage_2_fail,73.5,73,62,2025-06-30T15:33:49.000Z,2025-06-30T15:49:25.000Z,15.6
686383b986ceadad538a958a,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,core-foxboro,stage_1_fail,71.2,70,58,2025-06-30T12:00:10.000Z,2025-06-30T15:59:28.000Z,239.3
686383b986ceadad538a9593,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,core-stoughton,stage_1_fail,70.5,70,66,2025-06-30T12:00:39.000Z,2025-06-30T15:56:19.000Z,235.7
686383b986ceadad538a9594,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,core-stoughton,stage_1_fail,71.4,70,63,2025-06-30T15:12:48.000Z,2025-06-30T15:56:40.000Z,43.9
686383b986ceadad538a9597,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,core-wareham,stage_2_fail,72,70,56,2025-06-30T15:42:35.000Z,2025-06-30T15:54:25.000Z,11.8
686383b986ceadad538a959a,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,core-webster,stage_2_fail,73.7,70,68,2025-06-30T14:35:09.000Z,2025-06-30T15:59:01.000Z,83.9
686383b986ceadad538a959f,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,corp-danvers,stage_1_fail,66.8,67,74,2025-06-30T15:11:09.000Z,2025-06-30T15:54:26.000Z,43.3
686383b986ceadad538a95b6,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,epic-flint,stage_2_fail,74.3,72,73,2025-06-30T12:00:21.000Z,2025-06-30T15:59:45.000Z,239.4
686383b986ceadad538a95be,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,16,epic-grandrapids2,stage_1_fail,73,72,49,2025-06-30T12:00:11.000Z,2025-06-30T15:59:28.000Z,239.3
686383b986ceadad538a95d8,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,epic-royaloak,stage_1_fail,72.6,72,57,2025-06-30T12:00:03.000Z,2025-06-30T15:49:01.000Z,229
686383b986ceadad538a95e3,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,epic-southfield,stage_2_fail,71,69,72,2025-06-30T12:00:03.000Z,2025-06-30T15:59:35.000Z,239.5
686383b986ceadad538a960a,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,corp-manchester-huse,stage_1_fail,70,70,59,2025-06-30T12:00:01.000Z,2025-06-30T15:21:43.000Z,201.7
686383b986ceadad538a964c,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,corp-levittown,stage_2_fail,69.4,68,67,2025-06-30T12:00:16.000Z,2025-06-30T15:59:29.000Z,239.2
686383b986ceadad538a9655,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,10,corp-newburgh,stage_1_fail,71.6,72,65,2025-06-30T12:00:02.000Z,2025-06-30T15:52:40.000Z,232.6
686383b986ceadad538a966c,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,nat-lenoir,stage_2_fail,71.6,68,65,2025-06-30T12:00:38.000Z,2025-06-30T15:59:52.000Z,239.2
686383b986ceadad538a967c,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,7,easy-stcatharines,stage_2_fail,69.2,68,0,2025-06-30T13:20:14.000Z,2025-06-30T15:57:16.000Z,157
686383b986ceadad538a9680,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,8,bravofit-beaverton,stage_2_fail,75.3,72,87,2025-06-30T12:00:33.000Z,2025-06-30T15:58:10.000Z,237.6
686383b986ceadad538a9682,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,bravofit-milwaukie,stage_1_fail,70.5,70,54,2025-06-30T12:00:29.000Z,2025-06-30T15:56:39.000Z,236.2
686383b986ceadad538a968c,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,corp-pottstown,stage_1_fail,69.4,70,64,2025-06-30T14:58:12.000Z,2025-06-30T15:36:54.000Z,38.7
686383b986ceadad538a96ad,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,nat-marketst,stage_2_fail,76.1,68,76,2025-06-30T12:01:48.000Z,2025-06-30T15:56:09.000Z,234.3
686383b986ceadad538a96ae,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,nat-marketst,stage_2_fail,74.4,68,75,2025-06-30T12:02:03.000Z,2025-06-30T15:46:58.000Z,224.9
686383b986ceadad538a96b4,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,12,nat-marketst,stage_2_fail,72.3,68,72,2025-06-30T12:01:07.000Z,2025-06-30T15:53:00.000Z,231.9
686383b986ceadad538a94cb,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,base-morenovalley,stage_2_fail,76.6,72,79,2025-06-30T12:00:07.000Z,2025-06-30T15:59:12.000Z,239.1
686383b986ceadad538a94e1,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,grand-losbanos,stage_1_fail,68.8,68,50,2025-06-30T12:00:11.000Z,2025-06-30T15:59:44.000Z,239.6
686383b986ceadad538a94e7,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,grand-turlock,stage_1_fail,72.5,72,59,2025-06-30T12:00:35.000Z,2025-06-30T15:56:59.000Z,236.4
686383b986ceadad538a94f0,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,base-longmont2,stage_2_fail,77.1,67,80,2025-06-30T12:00:10.000Z,2025-06-30T15:59:33.000Z,239.4
686383b986ceadad538a9512,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,grand-cutlerbay,stage_1_fail,71.9,71,60,2025-06-30T15:33:49.000Z,2025-06-30T15:45:56.000Z,12.1
686383b986ceadad538a952b,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,grand-plantation,stage_1_fail,68.9,68,59,2025-06-30T12:00:06.000Z,2025-06-30T15:58:08.000Z,238
686383b986ceadad538a952d,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,grand-plantation,stage_2_fail,70.6,69,76,2025-06-30T12:00:19.000Z,2025-06-30T15:59:09.000Z,238.8
686383b986ceadad538a953d,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,9,alder-greenbriar,stage_1_fail,71.4,71,62,2025-06-30T12:00:23.000Z,2025-06-30T15:59:38.000Z,239.2
686383b986ceadad538a9552,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,blackduck-montgomery,stage_2_fail,70.7,70,60,2025-06-30T15:40:43.000Z,2025-06-30T15:59:53.000Z,19.2
686383b986ceadad538a9560,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,gwth-bowie,stage_2_fail,76.9,70,77,2025-06-30T12:00:19.000Z,2025-06-30T15:41:28.000Z,221.2
686383b986ceadad538a95a9,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,7,epic-chesterfield,stage_1_fail,73,72,59,2025-06-30T12:00:43.000Z,2025-06-30T15:58:00.000Z,237.3
686383b986ceadad538a95d3,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,epic-redford,stage_1_fail,70.1,69,59,2025-06-30T12:00:34.000Z,2025-06-30T15:59:04.000Z,238.5
686383b986ceadad538a95e8,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,epic-sterlingheights,stage_1_fail,72.5,72,67,2025-06-30T13:45:49.000Z,2025-06-30T15:20:48.000Z,95
686383b986ceadad538a95fc,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,epic-wyoming,stage_1_fail,72.3,72,59,2025-06-30T12:00:30.000Z,2025-06-30T15:55:46.000Z,235.3
686383b986ceadad538a960e,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,corp-nashua-coliseum,stage_2_fail,76.6,70,67,2025-06-30T15:29:18.000Z,2025-06-30T15:31:40.000Z,2.4
686383b986ceadad538a9617,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,corp-freehold,stage_2_fail,69.3,68,70,2025-06-30T15:50:32.000Z,2025-06-30T15:59:37.000Z,9.1
686383b986ceadad538a9620,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,grand-clifton2,stage_2_fail,69.2,68,66,2025-06-30T13:01:56.000Z,2025-06-30T15:50:17.000Z,168.3
686383b986ceadad538a9648,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,corp-lakeronkonkoma,stage_2_fail,70.8,68,74,2025-06-30T12:05:49.000Z,2025-06-30T15:59:29.000Z,233.7
686383b986ceadad538a9649,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,corp-lakeronkonkoma,stage_2_fail,71.3,68,73,2025-06-30T12:00:00.000Z,2025-06-30T15:59:36.000Z,239.6
686383b986ceadad538a965f,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,8,corp-stonybrook,stage_2_fail,74.7,70,83,2025-06-30T12:00:26.000Z,2025-06-30T15:58:48.000Z,238.4
686383b986ceadad538a9681,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,bravofit-milwaukie,stage_1_fail,69.6,70,66,2025-06-30T15:30:40.000Z,2025-06-30T15:59:29.000Z,28.8
686383b986ceadad538a969b,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,nat-cheltenham,stage_2_fail,72.6,69,72,2025-06-30T12:00:20.000Z,2025-06-30T15:26:48.000Z,206.5
686383b986ceadad538a96a8,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,7,nat-enola,stage_2_fail,72.3,70,70,2025-06-30T12:00:05.000Z,2025-06-30T15:59:32.000Z,239.4
686383b986ceadad538a94c8,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,base-cathedralcity,stage_2_fail,74.5,72,77,2025-06-30T12:00:31.000Z,2025-06-30T15:57:36.000Z,237.1
686383b986ceadad538a94e5,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,grand-santamaria,stage_1_fail,69.9,69,73,2025-06-30T14:52:00.000Z,2025-06-30T15:52:44.000Z,60.7
686383b986ceadad538a94ec,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,base-longmont2,stage_2_fail,75.5,69,81,2025-06-30T12:00:17.000Z,2025-06-30T15:59:41.000Z,239.4
686383b986ceadad538a94fc,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,8,corp-wilmington-f,stage_1_fail,70,70,58,2025-06-30T12:00:20.000Z,2025-06-30T15:52:38.000Z,232.3
686383b986ceadad538a9507,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,easy-goldengate,stage_1_fail,71.4,72,70,2025-06-30T13:34:37.000Z,2025-06-30T14:42:20.000Z,67.7
686383b986ceadad538a9526,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,grand-miamigardens,stage_1_fail,72.4,72,58,2025-06-30T12:00:49.000Z,2025-06-30T15:46:37.000Z,225.8
686383b986ceadad538a952a,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,grand-miamilakes,stage_1_fail,73,72,59,2025-06-30T12:00:23.000Z,2025-06-30T15:50:02.000Z,229.7
686383b986ceadad538a9545,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,alder-unioncity,stage_1_fail,71.5,71,68,2025-06-30T12:00:27.000Z,2025-06-30T15:36:47.000Z,216.3
686383b986ceadad538a954f,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,easy-toccoa,stage_1_fail,69.9,70,62,2025-06-30T12:00:41.000Z,2025-06-30T15:58:39.000Z,238
686383b986ceadad538a9558,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,corp-bangor,stage_2_fail,72.5,72,63,2025-06-30T15:55:54.000Z,2025-06-30T15:57:21.000Z,1.4
686383b986ceadad538a9559,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,corp-bangor,stage_2_fail,73.7,70,65,2025-06-30T12:42:57.000Z,2025-06-30T15:56:27.000Z,193.5
686383b986ceadad538a9562,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,8,gwth-columbia-md,stage_1_fail,73.7,72,63,2025-06-30T12:00:53.000Z,2025-06-30T15:59:39.000Z,238.8
686383b986ceadad538a9566,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,gwth-ellicott,stage_1_fail,71,70,56,2025-06-30T12:00:41.000Z,2025-06-30T15:56:44.000Z,236.1
686383b986ceadad538a9568,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,gwth-ellicott,stage_1_fail,70.3,70,66,2025-06-30T13:13:20.000Z,2025-06-30T15:59:53.000Z,166.6
686383b986ceadad538a9569,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,gwth-foresthill,stage_2_fail,71.7,70,74,2025-06-30T15:49:44.000Z,2025-06-30T15:57:32.000Z,7.8
686383b986ceadad538a9572,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,gwth-oxonhill,stage_2_fail,70.8,70,64,2025-06-30T12:00:11.000Z,2025-06-30T15:53:39.000Z,233.5
686383b986ceadad538a9574,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,gwth-perryhall,stage_2_fail,71.9,70,64,2025-06-30T12:00:46.000Z,2025-06-30T15:59:12.000Z,238.4
686383b986ceadad538a957c,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,8,gwth-seatpleasant,stage_1_fail,72.6,72,0,2025-06-30T15:47:34.000Z,2025-06-30T15:57:39.000Z,10.1
686383b986ceadad538a9583,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,core-brockton,stage_1_fail,70.2,70,74,2025-06-30T12:00:24.000Z,2025-06-30T15:59:58.000Z,239.6
686383b986ceadad538a958d,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,core-lynn,stage_1_fail,71.3,72,62,2025-06-30T15:24:46.000Z,2025-06-30T15:46:43.000Z,21.9
686383b986ceadad538a9596,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,core-wareham,stage_2_fail,72.2,70,63,2025-06-30T15:58:27.000Z,2025-06-30T15:59:40.000Z,1.2
686383b986ceadad538a95a1,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,8,gymit-cambridge,stage_2_fail,73.4,68,68,2025-06-30T12:00:09.000Z,2025-06-30T15:59:30.000Z,239.3
686383b986ceadad538a95a3,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,gymit-watertown,stage_1_fail,67.1,67,63,2025-06-30T12:00:32.000Z,2025-06-30T15:53:27.000Z,232.9
686383b986ceadad538a95ab,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,epic-commerce-twp,stage_1_fail,72.4,72,69,2025-06-30T15:09:49.000Z,2025-06-30T15:57:53.000Z,48.1
686383b986ceadad538a95b2,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,epic-detroit,stage_2_fail,73.2,72,68,2025-06-30T14:35:40.000Z,2025-06-30T15:59:59.000Z,84.3
686383b986ceadad538a95b8,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,epic-fortgratiot,stage_2_fail,70.8,70,56,2025-06-30T12:00:10.000Z,2025-06-30T15:59:51.000Z,239.7
686383b986ceadad538a95c0,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,7,epic-grandville,stage_1_fail,72.5,72,58,2025-06-30T12:00:28.000Z,2025-06-30T15:58:34.000Z,238.1
686383b986ceadad538a95ca,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,8,epic-mt,stage_2_fail,73.7,72,72,2025-06-30T12:00:13.000Z,2025-06-30T15:59:18.000Z,239.1
686383b986ceadad538a95cb,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,epic-oakpark,stage_1_fail,72.6,72,58,2025-06-30T12:00:45.000Z,2025-06-30T15:56:33.000Z,235.8
686383b986ceadad538a95cd,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,epic-oakpark,stage_1_fail,72.3,72,55,2025-06-30T12:00:17.000Z,2025-06-30T15:58:34.000Z,238.3
686383b986ceadad538a95e6,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,7,epic-southfield,stage_2_fail,72.6,69,69,2025-06-30T12:00:39.000Z,2025-06-30T15:57:18.000Z,236.7
686383b986ceadad538a95eb,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,epic-troy,stage_2_fail,72.8,71,69,2025-06-30T12:00:17.000Z,2025-06-30T14:49:09.000Z,168.9
686383b986ceadad538a95f4,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,epic-wayne,stage_1_fail,71.8,72,68,2025-06-30T12:12:45.000Z,2025-06-30T15:55:18.000Z,222.6
686383b986ceadad538a9605,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,corp-concord,stage_1_fail,68.4,68,58,2025-06-30T12:00:09.000Z,2025-06-30T15:59:46.000Z,239.6
686383b986ceadad538a960b,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,corp-manchester-huse,stage_2_fail,69.6,70,52,2025-06-30T15:36:41.000Z,2025-06-30T15:45:52.000Z,9.2
686383b986ceadad538a960d,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,corp-nashua-coliseum,stage_1_fail,71.2,70,60,2025-06-30T15:29:03.000Z,2025-06-30T15:59:51.000Z,30.8
686383b986ceadad538a961c,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,corp-shrewsbury-nj,stage_2_fail,75.3,68,74,2025-06-30T12:00:18.000Z,2025-06-30T15:57:01.000Z,236.7
686383b986ceadad538a961f,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,grand-cedarknolls,stage_2_fail,72,68,63,2025-06-30T12:00:08.000Z,2025-06-30T15:59:46.000Z,239.6
686383b986ceadad538a9626,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,7,grand-rockaway,stage_2_fail,74.2,72,76,2025-06-30T12:22:23.000Z,2025-06-30T15:59:17.000Z,216.9
686383b986ceadad538a9627,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,grand-wayne,stage_2_fail,72.4,71,72,2025-06-30T15:14:01.000Z,2025-06-30T15:59:57.000Z,45.9
686383b986ceadad538a962e,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,corp-bayshore,stage_2_fail,75.9,69,69,2025-06-30T12:00:16.000Z,2025-06-30T15:59:47.000Z,239.5
686383b986ceadad538a9634,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,corp-centereach,stage_2_fail,71.9,69,62,2025-06-30T12:00:20.000Z,2025-06-30T15:59:53.000Z,239.6
686383b986ceadad538a9641,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,corp-kingston,stage_2_fail,72.1,71,68,2025-06-30T12:52:33.000Z,2025-06-30T15:57:04.000Z,184.5
686383b986ceadad538a9666,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,nat-albemarle,stage_1_fail,70,70,65,2025-06-30T12:00:22.000Z,2025-06-30T15:52:42.000Z,232.3
686383b986ceadad538a9676,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,epic-perrysburg,stage_2_fail,73.4,70,74,2025-06-30T12:00:25.000Z,2025-06-30T15:55:27.000Z,235
686383b986ceadad538a968b,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,7,corp-matamoras,stage_2_fail,73,70,81,2025-06-30T12:00:26.000Z,2025-06-30T14:52:40.000Z,172.2
686383b986ceadad538a96a3,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,nat-elizabethtown,stage_2_fail,73.2,70,74,2025-06-30T12:00:22.000Z,2025-06-30T15:59:47.000Z,239.4
686383b986ceadad538a94c7,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,base-cathedralcity,stage_2_fail,73.8,73,62,2025-06-30T15:17:19.000Z,2025-06-30T15:59:40.000Z,42.4
686383b986ceadad538a94ca,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,8,base-cathedralcity,stage_2_fail,73.4,72,54,2025-06-30T15:46:50.000Z,2025-06-30T15:59:04.000Z,12.2
686383b986ceadad538a94d3,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,corp-eastoakland,stage_1_fail,68,68,70,2025-06-30T13:39:27.000Z,2025-06-30T14:00:49.000Z,21.4
686383b986ceadad538a94fa,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,corp-wilmington-f,stage_2_fail,73.5,70,75,2025-06-30T12:00:49.000Z,2025-06-30T15:59:31.000Z,238.7
686383b986ceadad538a94fe,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,corp-wilmington-j,stage_2_fail,70.7,70,64,2025-06-30T12:00:34.000Z,2025-06-30T15:53:17.000Z,232.7
686383b986ceadad538a9500,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,gwth-galleryplace,stage_2_fail,71,70,59,2025-06-30T12:00:35.000Z,2025-06-30T15:56:22.000Z,235.8
686383b986ceadad538a9501,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,easy-arcadia,stage_2_fail,76.2,70,77,2025-06-30T12:00:18.000Z,2025-06-30T15:59:04.000Z,238.8
686383b986ceadad538a950d,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,8,easy-southnaples,stage_1_fail,71,70,57,2025-06-30T12:34:44.000Z,2025-06-30T14:37:51.000Z,123.1
686383b986ceadad538a9525,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,grand-miamigardens,stage_1_fail,72.6,72,58,2025-06-30T12:00:41.000Z,2025-06-30T15:27:14.000Z,206.6
686383b986ceadad538a9527,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,7,grand-miamigardens,stage_2_fail,72.8,72,88,2025-06-30T12:00:07.000Z,2025-06-30T15:30:23.000Z,210.3
686383b986ceadad538a953f,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,alder-morrow,stage_2_fail,77.3,70,77,2025-06-30T12:00:31.000Z,2025-06-30T15:57:18.000Z,236.8
686383b986ceadad538a9540,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,alder-morrow,stage_1_fail,71.2,70,61,2025-06-30T12:00:38.000Z,2025-06-30T15:58:14.000Z,237.6
686383b986ceadad538a955a,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,7,corp-bangor,stage_2_fail,73.4,70,76,2025-06-30T15:13:52.000Z,2025-06-30T15:59:36.000Z,45.7
686383b986ceadad538a9564,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,9,gwth-elkton,stage_2_fail,76.4,70,75,2025-06-30T12:00:34.000Z,2025-06-30T15:57:22.000Z,236.8
686383b986ceadad538a956d,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,gwth-hillendale,stage_1_fail,70.3,70,60,2025-06-30T12:00:23.000Z,2025-06-30T15:59:40.000Z,239.3
686383b986ceadad538a957f,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,11,gwth-silversprings,stage_2_fail,71.9,70,57,2025-06-30T12:01:13.000Z,2025-06-30T15:51:01.000Z,229.8
686383b986ceadad538a95ea,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,epic-troy,stage_2_fail,73.9,72,72,2025-06-30T12:00:10.000Z,2025-06-30T15:59:55.000Z,239.8
686383b986ceadad538a95f7,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,epic-westland,stage_1_fail,69.8,70,65,2025-06-30T12:00:39.000Z,2025-06-30T15:51:08.000Z,230.5
686383b986ceadad538a95f8,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,11,epic-westland,stage_2_fail,70.5,70,53,2025-06-30T14:41:01.000Z,2025-06-30T15:53:11.000Z,72.2
686383b986ceadad538a95ff,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,jp-alpine,stage_2_fail,70.1,71,107,2025-06-30T15:54:05.000Z,2025-06-30T15:54:39.000Z,0.6
686383b986ceadad538a961d,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,corp-shrewsbury-nj,stage_2_fail,76.7,70,78,2025-06-30T12:00:25.000Z,2025-06-30T15:58:49.000Z,238.4
686383b986ceadad538a962b,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,corp-babylon,stage_1_fail,71.2,70,56,2025-06-30T15:15:34.000Z,2025-06-30T15:57:19.000Z,41.8
686383b986ceadad538a9636,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,corp-greenlawn,stage_1_fail,69.6,70,65,2025-06-30T12:01:15.000Z,2025-06-30T15:41:12.000Z,219.9
686383b986ceadad538a963a,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,corp-hauppauge,stage_2_fail,77.4,70,79,2025-06-30T12:00:29.000Z,2025-06-30T15:59:00.000Z,238.5
686383b986ceadad538a9651,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,corp-melville,stage_1_fail,70.5,70,67,2025-06-30T15:42:07.000Z,2025-06-30T15:59:51.000Z,17.7
686383b986ceadad538a9668,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,nat-gastonia2,stage_2_fail,71.5,70,76,2025-06-30T12:00:38.000Z,2025-06-30T15:59:21.000Z,238.7
686383b986ceadad538a966f,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,nat-newton,stage_2_fail,66.5,70,72,2025-06-30T15:36:45.000Z,2025-06-30T15:37:24.000Z,0.7
686383b986ceadad538a967b,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,easy-stcatharines,stage_2_fail,72.8,68,68,2025-06-30T12:00:55.000Z,2025-06-30T15:59:33.000Z,238.6
686383b986ceadad538a967d,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,8,easy-stcatharines,stage_2_fail,69.6,68,0,2025-06-30T12:01:14.000Z,2025-06-30T15:58:36.000Z,237.4
686383b986ceadad538a94e9,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,base-coloradosprings,stage_2_fail,70.6,70,58,2025-06-30T15:35:24.000Z,2025-06-30T15:59:49.000Z,24.4
686383b986ceadad538a94f4,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,gengras-volkswagen,stage_1_fail,72.8,72,69,2025-06-30T12:22:10.000Z,2025-06-30T15:32:31.000Z,190.3
686383b986ceadad538a9509,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,easy-peachland,stage_1_fail,69.7,70,67,2025-06-30T15:47:54.000Z,2025-06-30T15:59:41.000Z,11.8
686383b986ceadad538a950c,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,easy-southnaples,stage_1_fail,147.7,70,146,2025-06-30T12:29:01.000Z,2025-06-30T15:59:09.000Z,210.1
686383b986ceadad538a9520,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,8,grand-lauderdale,stage_1_fail,70.3,70,56,2025-06-30T12:00:37.000Z,2025-06-30T15:54:42.000Z,234.1
686383b986ceadad538a9523,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,grand-littlehavana,stage_2_fail,73.9,72,81,2025-06-30T12:00:30.000Z,2025-06-30T15:58:15.000Z,237.8
686383b986ceadad538a9537,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,alder-atlantawestend,stage_2_fail,71.6,72,65,2025-06-30T13:07:13.000Z,2025-06-30T15:59:29.000Z,172.3
686383b986ceadad538a9538,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,alder-belvedere,stage_1_fail,71.7,71,67,2025-06-30T14:36:13.000Z,2025-06-30T14:57:00.000Z,20.8
686383b986ceadad538a954a,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,easy-commerce,stage_2_fail,76.8,72,82,2025-06-30T12:10:29.000Z,2025-06-30T15:59:48.000Z,229.3
686383b986ceadad538a954c,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,11,easy-cornelia,stage_2_fail,70.8,69,0,2025-06-30T15:37:48.000Z,2025-06-30T15:54:36.000Z,16.8
686383b986ceadad538a954e,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,13,easy-cornelia,stage_2_fail,73.5,69,0,2025-06-30T12:10:40.000Z,2025-06-30T15:59:33.000Z,228.9
686383b986ceadad538a9554,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,blackduck-montgomery,stage_2_fail,73.8,67,81,2025-06-30T12:00:19.000Z,2025-06-30T15:57:54.000Z,237.6
686383b986ceadad538a9557,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,epic-foxvalley,stage_2_fail,74.3,72,68,2025-06-30T12:00:11.000Z,2025-06-30T15:59:49.000Z,239.6
686383b986ceadad538a957d,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,9,gwth-seatpleasant,stage_2_fail,73.2,72,77,2025-06-30T12:00:31.000Z,2025-06-30T15:59:39.000Z,239.1
686383b986ceadad538a958e,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,13,core-marlborough,stage_2_fail,72.8,70,71,2025-06-30T12:00:32.000Z,2025-06-30T15:58:26.000Z,237.9
686383b986ceadad538a9590,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,8,core-mashpee,stage_1_fail,70.4,70,53,2025-06-30T12:44:51.000Z,2025-06-30T15:59:21.000Z,194.5
686383b986ceadad538a95a2,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,gymit-watertown,stage_2_fail,70.3,67,71,2025-06-30T12:00:04.000Z,2025-06-30T15:59:34.000Z,239.5
686383b986ceadad538a95b7,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,epic-flint,stage_1_fail,71.4,70,53,2025-06-30T12:43:21.000Z,2025-06-30T15:59:05.000Z,195.7
686383b986ceadad538a95bb,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,epic-grandrapids,stage_1_fail,71,70,61,2025-06-30T12:00:38.000Z,2025-06-30T15:58:44.000Z,238.1
686383b986ceadad538a95ce,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,epic-plymouth,stage_1_fail,72.1,72,67,2025-06-30T12:00:15.000Z,2025-06-30T15:59:27.000Z,239.2
686383b986ceadad538a95ec,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,epic-troy2,stage_1_fail,72.7,72,60,2025-06-30T12:00:02.000Z,2025-06-30T15:58:57.000Z,238.9
686383b986ceadad538a95f6,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,epic-westland,stage_1_fail,70.8,70,56,2025-06-30T12:00:19.000Z,2025-06-30T15:58:59.000Z,238.7
686383b986ceadad538a95f9,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,epic-woodhaven,stage_1_fail,72.5,72,75,2025-06-30T14:20:20.000Z,2025-06-30T15:33:34.000Z,73.2
686383b986ceadad538a962d,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,corp-babylon,stage_1_fail,70.3,71,53,2025-06-30T15:34:18.000Z,2025-06-30T15:51:49.000Z,17.5
686383b986ceadad538a9646,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,corp-lagrange,stage_2_fail,69.2,68,58,2025-06-30T12:00:15.000Z,2025-06-30T15:55:31.000Z,235.3
686383b986ceadad538a964a,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,10,corp-lakeronkonkoma,stage_2_fail,68.9,70,65,2025-06-30T15:55:34.000Z,2025-06-30T15:57:56.000Z,2.4
686383b986ceadad538a964b,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,corp-levittown,stage_2_fail,74.6,69,71,2025-06-30T12:00:09.000Z,2025-06-30T15:44:24.000Z,224.2
686383b986ceadad538a965a,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,corp-selden,stage_1_fail,70.9,70,64,2025-06-30T12:01:02.000Z,2025-06-30T15:52:57.000Z,231.9
686383b986ceadad538a967a,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,easy-forterie,stage_2_fail,70.3,68,76,2025-06-30T12:00:00.000Z,2025-06-30T15:58:42.000Z,238.7
686383b986ceadad538a967f,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,bravofit-beaverton,stage_2_fail,71.6,68,72,2025-06-30T12:00:53.000Z,2025-06-30T15:58:31.000Z,237.6
686383b986ceadad538a96d2,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,hamricks-northaugusta,stage_2_fail,72.3,70,75,2025-06-30T12:00:26.000Z,2025-06-30T15:59:39.000Z,239.2
686383b986ceadad538a96db,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,7,base-siouxfalls,stage_2_fail,74.9,70,76,2025-06-30T12:00:04.000Z,2025-06-30T15:59:41.000Z,239.6
686383b986ceadad538a96bd,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,nat-willowgrove,stage_2_fail,72.3,68,71,2025-06-30T12:00:18.000Z,2025-06-30T15:59:42.000Z,239.4
686383b986ceadad538a96d6,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,lev-irmo,stage_1_fail,70.9,70,74,2025-06-30T15:01:13.000Z,2025-06-30T15:12:11.000Z,11
686383b986ceadad538a96e6,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,gwth-seattle-rainier,stage_1_fail,72.5,72,53,2025-06-30T12:00:18.000Z,2025-06-30T15:59:34.000Z,239.3
686383b986ceadad538a96b8,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,21,nat-marketst,stage_2_fail,83.1,68,82,2025-06-30T12:01:24.000Z,2025-06-30T15:58:50.000Z,237.4
686383b986ceadad538a96c7,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,core-wakefield,stage_1_fail,69.9,70,64,2025-06-30T12:00:03.000Z,2025-06-30T15:29:51.000Z,209.8
686383b986ceadad538a96df,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,gwth-bremerton,stage_1_fail,70.8,70,59,2025-06-30T14:28:02.000Z,2025-06-30T15:58:58.000Z,90.9
686383b986ceadad538a96bc,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,nat-williamsport,stage_2_fail,69,68,64,2025-06-30T12:00:18.000Z,2025-06-30T15:58:41.000Z,238.4
686383b986ceadad538a96be,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,core-bald-hill,stage_1_fail,71,70,70,2025-06-30T12:00:34.000Z,2025-06-30T15:59:53.000Z,239.3
686383b986ceadad538a96cb,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,sealit-warwick,stage_1_fail,70.6,69,57,2025-06-30T14:17:22.000Z,2025-06-30T15:59:47.000Z,102.4
686383b986ceadad538a96c3,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,core-northprovidence,stage_1_fail,70.6,70,60,2025-06-30T13:28:52.000Z,2025-06-30T15:01:00.000Z,92.1
686383b986ceadad538a96cc,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,sealit-warwick,stage_1_fail,70.6,70,55,2025-06-30T12:40:30.000Z,2025-06-30T15:59:02.000Z,198.5
686383b986ceadad538a96d8,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,nat-lancaster,stage_2_fail,70.2,70,0,2025-06-30T15:16:38.000Z,2025-06-30T15:59:28.000Z,42.8
686383b986ceadad538a96e7,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,gwth-smokeypoint,stage_2_fail,69.4,70,68,2025-06-30T15:20:28.000Z,2025-06-30T15:49:01.000Z,28.6
686383b986ceadad538a96ce,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,sealit-warwick,stage_2_fail,73.7,70,68,2025-06-30T12:00:51.000Z,2025-06-30T15:59:20.000Z,238.5
686383b986ceadad538a96dc,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,core-brattleboro,stage_1_fail,71.2,70,60,2025-06-30T12:00:21.000Z,2025-06-30T15:59:31.000Z,239.2
686383b986ceadad538a96de,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,9,corp-rutland,stage_2_fail,73.9,68,78,2025-06-30T12:00:28.000Z,2025-06-30T15:59:25.000Z,238.9
686383b986ceadad538a96d1,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,easy-easley,stage_2_fail,71.7,70,66,2025-06-30T12:00:30.000Z,2025-06-30T15:58:36.000Z,238.1
686383b986ceadad538a96e1,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,8,gwth-everett,stage_2_fail,77.8,72,78,2025-06-30T12:00:06.000Z,2025-06-30T15:55:38.000Z,235.5
686383b986ceadad538a96b6,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,19,nat-marketst,stage_2_fail,78.2,68,78,2025-06-30T12:01:08.000Z,2025-06-30T15:42:53.000Z,221.8
686383b986ceadad538a96bf,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,core-johnston,stage_1_fail,71.4,71,64,2025-06-30T12:00:35.000Z,2025-06-30T15:59:29.000Z,238.9
686383b986ceadad538a96d3,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,hamricks-northaugusta,stage_2_fail,72.6,70,67,2025-06-30T12:00:03.000Z,2025-06-30T15:59:53.000Z,239.8
686383b986ceadad538a96bb,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,26,nat-marketst,stage_2_fail,75.5,68,77,2025-06-30T12:00:40.000Z,2025-06-30T15:58:09.000Z,237.5
686383b986ceadad538a96c0,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,5,core-middletown,stage_1_fail,73,72,68,2025-06-30T15:49:47.000Z,2025-06-30T15:59:30.000Z,9.7
686383b986ceadad538a96c4,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,core-pawtucket-nms,stage_2_fail,70.5,70,62,2025-06-30T15:14:34.000Z,2025-06-30T15:18:49.000Z,4.2
686383b986ceadad538a96cf,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,7,sealit-woonsocket,stage_1_fail,70.7,70,55,2025-06-30T12:00:18.000Z,2025-06-30T15:59:35.000Z,239.3
686383b986ceadad538a96da,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,base-siouxfalls,stage_2_fail,74.8,70,71,2025-06-30T12:00:00.000Z,2025-06-30T15:59:36.000Z,239.6
686383b986ceadad538a96b7,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,20,nat-marketst,stage_2_fail,80.9,68,80,2025-06-30T12:01:16.000Z,2025-06-30T15:55:50.000Z,234.6
686383b986ceadad538a96ba,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,25,nat-marketst,stage_2_fail,83.9,68,79,2025-06-30T12:00:31.000Z,2025-06-30T15:58:00.000Z,237.5
686383b986ceadad538a96c9,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,sealit-coventry,stage_1_fail,69.6,70,66,2025-06-30T14:55:25.000Z,2025-06-30T15:13:56.000Z,18.5
686383b986ceadad538a96dd,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,7,corp-berlinvt,stage_2_fail,70.5,70,77,2025-06-30T12:00:24.000Z,2025-06-30T15:59:02.000Z,238.6
686383b986ceadad538a96e5,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,13,gwth-seattle-aurora,stage_2_fail,72.3,72,56,2025-06-30T13:27:52.000Z,2025-06-30T15:58:52.000Z,151
686383b986ceadad538a96b9,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,24,nat-marketst,stage_2_fail,86.2,68,80,2025-06-30T12:00:22.000Z,2025-06-30T15:57:50.000Z,237.5
686383b986ceadad538a96c5,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,core-pawtucket-nms,stage_2_fail,73.9,72,55,2025-06-30T15:50:49.000Z,2025-06-30T15:54:26.000Z,3.6
686383b986ceadad538a96c6,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,core-pawtucket-nms,stage_2_fail,72.6,72,78,2025-06-30T15:48:01.000Z,2025-06-30T15:59:36.000Z,11.6
686383b986ceadad538a96cd,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,sealit-warwick,stage_2_fail,71.7,70,69,2025-06-30T12:00:43.000Z,2025-06-30T15:58:15.000Z,237.5
686383b986ceadad538a96d4,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,lev-irmo,stage_2_fail,72.1,68,68,2025-06-30T15:36:10.000Z,2025-06-30T15:55:19.000Z,19.1
686383b986ceadad538a96e4,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,9,gwth-seattle-aurora,stage_2_fail,72.8,72,73,2025-06-30T13:08:14.000Z,2025-06-30T15:49:39.000Z,161.4
686383b986ceadad538a96b5,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,18,nat-marketst,stage_2_fail,78.2,68,78,2025-06-30T12:00:58.000Z,2025-06-30T15:59:49.000Z,238.8
686383b986ceadad538a96c1,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,core-northprovidence,stage_2_fail,71.5,71,68,2025-06-30T12:00:26.000Z,2025-06-30T15:59:46.000Z,239.3
686383b986ceadad538a96c2,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,core-northprovidence,stage_1_fail,70.3,70,57,2025-06-30T12:00:33.000Z,2025-06-30T15:46:28.000Z,225.9
686383b986ceadad538a96d0,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,9,sealit-woonsocket,stage_2_fail,73.4,70,77,2025-06-30T12:00:33.000Z,2025-06-30T15:59:50.000Z,239.3
686383b986ceadad538a96ca,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,7,sealit-coventry,stage_1_fail,70.1,70,65,2025-06-30T14:51:25.000Z,2025-06-30T15:59:42.000Z,68.3
686383b986ceadad538a96d5,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,lev-irmo,stage_2_fail,71.3,70,65,2025-06-30T15:45:14.000Z,2025-06-30T15:53:16.000Z,8
686383b986ceadad538a96e0,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,3,gwth-burlington,stage_1_fail,68.5,68,61,2025-06-30T14:22:36.000Z,2025-06-30T15:57:09.000Z,94.5
686383b986ceadad538a96e3,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,8,gwth-seattle-aurora,stage_1_fail,71.9,72,66,2025-06-30T12:00:05.000Z,2025-06-30T15:49:36.000Z,229.5
686383b986ceadad538a96c8,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,6,core-warren,stage_1_fail,70.8,70,65,2025-06-30T15:09:12.000Z,2025-06-30T15:57:26.000Z,48.2
686383b986ceadad538a96e2,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,2,gwth-seattle-aurora,stage_1_fail,73.3,72,64,2025-06-30T12:00:26.000Z,2025-06-30T15:59:35.000Z,239.2
686383b986ceadad538a96d7,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,4,nat-lancaster,stage_2_fail,72,70,0,2025-06-30T12:01:57.000Z,2025-06-30T15:46:55.000Z,225
686383b986ceadad538a96d9,2025-07-01T06:44:08.878Z,2025-06-30T16:00:00.000Z,2025-06-30,1,base-siouxfalls,stage_2_fail,77.7,70,78,2025-06-30T12:00:14.000Z,2025-06-30T15:59:51.000Z,239.6
6864d54039e9e339a4a5faa3,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,gengras-volkswagen,stage_2_fail,75,72,79,2025-07-01T12:00:02.000Z,2025-07-01T15:59:44.000Z,239.7
6864d54039e9e339a4a5fadb,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,grand-miamilakes,stage_1_fail,72.3,72,58,2025-07-01T12:00:23.000Z,2025-07-01T15:51:27.000Z,231.1
6864d54039e9e339a4a5faee,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,9,alder-greenbriar,stage_2_fail,71.4,71,62,2025-07-01T14:10:58.000Z,2025-07-01T15:59:11.000Z,108.2
6864d54039e9e339a4a5faf2,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,alder-plaza,stage_2_fail,74.6,71,0,2025-07-01T12:00:02.000Z,2025-07-01T15:59:27.000Z,239.4
6864d54039e9e339a4a5fafa,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,blackduck-dawsonville,stage_2_fail,70.1,70,66,2025-07-01T15:36:23.000Z,2025-07-01T15:59:26.000Z,23.1
6864d54039e9e339a4a5fb01,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,13,easy-cornelia,stage_2_fail,73.9,69,0,2025-07-01T12:00:14.000Z,2025-07-01T15:58:20.000Z,238.1
6864d54039e9e339a4a5fb19,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,gwth-foresthill,stage_2_fail,71.7,70,72,2025-07-01T12:00:35.000Z,2025-07-01T15:59:40.000Z,239.1
6864d54039e9e339a4a5fb26,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,gwth-rockville,stage_1_fail,69.3,70,64,2025-07-01T12:00:11.000Z,2025-07-01T15:18:05.000Z,197.9
6864d54039e9e339a4a5fb38,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,7,core-fallriver2,stage_2_fail,72.4,72,67,2025-07-01T14:32:52.000Z,2025-07-01T15:59:34.000Z,86.7
6864d54039e9e339a4a5fb49,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,core-somerset,stage_1_fail,72.2,72,67,2025-07-01T12:57:49.000Z,2025-07-01T15:58:40.000Z,180.8
6864d54039e9e339a4a5fb4c,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,core-sturbridge,stage_2_fail,71,70,72,2025-07-01T12:00:19.000Z,2025-07-01T15:58:11.000Z,237.9
6864d54039e9e339a4a5fb7f,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,epic-plymouth,stage_1_fail,72.3,72,71,2025-07-01T13:12:16.000Z,2025-07-01T15:57:21.000Z,165.1
6864d54039e9e339a4a5fb81,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,epic-redford,stage_1_fail,70.5,69,58,2025-07-01T12:51:39.000Z,2025-07-01T15:57:59.000Z,186.3
6864d54039e9e339a4a5fba8,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,corp-goffstown,stage_2_fail,70.8,70,70,2025-07-01T12:25:23.000Z,2025-07-01T15:17:31.000Z,172.1
6864d54039e9e339a4a5fbca,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,corp-babylon,stage_2_fail,73,70,78,2025-07-01T12:00:28.000Z,2025-07-01T15:59:01.000Z,238.6
6864d54039e9e339a4a5fbcd,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,corp-babylon,stage_1_fail,70.7,71,56,2025-07-01T15:42:51.000Z,2025-07-01T15:57:05.000Z,14.2
6864d54039e9e339a4a5fc13,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,nat-greensboro4,stage_1_fail,71,70,67,2025-07-01T14:07:29.000Z,2025-07-01T15:59:23.000Z,111.9
6864d54039e9e339a4a5fc1d,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,7,epic-holland,stage_2_fail,74.1,72,76,2025-07-01T12:00:30.000Z,2025-07-01T16:00:00.000Z,239.5
6864d54039e9e339a4a5fc21,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,corp-brampton,stage_1_fail,69.2,68,61,2025-07-01T15:23:51.000Z,2025-07-01T15:58:59.000Z,35.1
6864d54039e9e339a4a5fc28,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,bravofit-beaverton,stage_2_fail,71.9,70,67,2025-07-01T14:08:02.000Z,2025-07-01T15:59:50.000Z,111.8
6864d54039e9e339a4a5fc4b,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,nat-enola,stage_2_fail,72.3,70,74,2025-07-01T12:00:16.000Z,2025-07-01T15:59:05.000Z,238.8
6864d54039e9e339a4a5fa83,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,7,base-victorville,stage_2_fail,80.4,70,85,2025-07-01T12:00:14.000Z,2025-07-01T15:57:47.000Z,237.6
6864d54039e9e339a4a5fa8e,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,7,corp-walnutcreek,stage_2_fail,75.2,69,80,2025-07-01T12:01:53.000Z,2025-07-01T15:58:06.000Z,236.2
6864d54039e9e339a4a5fa90,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,9,corp-walnutcreek,stage_2_fail,70.5,69,48,2025-07-01T14:04:28.000Z,2025-07-01T15:58:19.000Z,113.8
6864d54039e9e339a4a5fab2,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,gwth-galleryplace,stage_2_fail,80.9,70,82,2025-07-01T12:00:11.000Z,2025-07-01T15:59:08.000Z,238.9
6864d54039e9e339a4a5fac3,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,easy-venice,stage_2_fail,74.2,70,77,2025-07-01T12:00:00.000Z,2025-07-01T15:59:46.000Z,239.8
6864d54039e9e339a4a5fac7,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,grand-ftlauderdale,stage_2_fail,75.2,68,79,2025-07-01T12:00:19.000Z,2025-07-01T15:58:27.000Z,238.1
6864d54039e9e339a4a5fac8,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,grand-hialeah2,stage_1_fail,71.7,71,80,2025-07-01T12:00:15.000Z,2025-07-01T15:16:53.000Z,196.6
6864d54039e9e339a4a5fad3,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,8,grand-lauderdale,stage_1_fail,70.3,70,64,2025-07-01T12:00:17.000Z,2025-07-01T15:59:00.000Z,238.7
6864d54039e9e339a4a5faef,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,alder-johnscreek,stage_2_fail,70.4,70,80,2025-07-01T12:00:43.000Z,2025-07-01T15:59:53.000Z,239.2
6864d54039e9e339a4a5faf7,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,alder-unioncity,stage_2_fail,74.5,71,69,2025-07-01T12:00:14.000Z,2025-07-01T15:05:36.000Z,185.4
6864d54039e9e339a4a5fb08,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,epic-foxvalley,stage_2_fail,73.4,73,63,2025-07-01T15:52:12.000Z,2025-07-01T15:57:30.000Z,5.3
6864d54039e9e339a4a5fb33,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,core-brockton,stage_1_fail,70.8,70,74,2025-07-01T12:00:14.000Z,2025-07-01T15:59:50.000Z,239.6
6864d54039e9e339a4a5fb45,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,8,core-maynard,stage_2_fail,73,72,66,2025-07-01T15:30:14.000Z,2025-07-01T15:58:08.000Z,27.9
6864d54039e9e339a4a5fb4e,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,11,core-tewksbury,stage_1_fail,70.7,70,67,2025-07-01T12:29:38.000Z,2025-07-01T15:49:30.000Z,199.9
6864d54039e9e339a4a5fb4f,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,core-wareham,stage_2_fail,71.6,70,59,2025-07-01T15:49:59.000Z,2025-07-01T15:50:33.000Z,0.6
6864d54039e9e339a4a5fb50,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,core-wareham,stage_2_fail,72,70,58,2025-07-01T15:41:17.000Z,2025-07-01T15:48:18.000Z,7
6864d54039e9e339a4a5fb52,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,core-watertown,stage_2_fail,71.3,70,70,2025-07-01T12:00:06.000Z,2025-07-01T15:59:18.000Z,239.2
6864d54039e9e339a4a5fb62,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,epic-bloomfieldtwp,stage_1_fail,69.2,68,53,2025-07-01T12:00:13.000Z,2025-07-01T15:59:24.000Z,239.2
