_id,createdAt,failedAt,failedAtDate,unitNumber,hostName,failureReason,currentTemp,setpointTemp,minSupplyTemp,runStartTime,runEndTime,runDurationMin
6864d54039e9e339a4a5fb71,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,epic-grandrapids,stage_1_fail,70.1,70,66,2025-07-01T12:00:17.000Z,2025-07-01T15:53:37.000Z,233.3
6864d54039e9e339a4a5fb78,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,7,epic-midland,stage_1_fail,80.6,72,84,2025-07-01T12:00:43.000Z,2025-07-01T15:59:08.000Z,238.4
6864d54039e9e339a4a5fbcb,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,corp-babylon,stage_2_fail,70.8,70,54,2025-07-01T14:10:05.000Z,2025-07-01T15:58:24.000Z,108.3
6864d54039e9e339a4a5fbd2,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,corp-carleplace2,stage_2_fail,72.8,70,67,2025-07-01T12:00:04.000Z,2025-07-01T15:59:30.000Z,239.4
6864d54039e9e339a4a5fbdd,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,corp-hauppauge,stage_2_fail,77.2,70,79,2025-07-01T12:00:08.000Z,2025-07-01T15:59:20.000Z,239.2
6864d54039e9e339a4a5fbe2,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,corp-kingston,stage_2_fail,83.3,71,80,2025-07-01T12:05:08.000Z,2025-07-01T15:59:34.000Z,234.4
6864d54039e9e339a4a5fc05,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,corp-syosset,stage_1_fail,69.4,68,62,2025-07-01T12:00:16.000Z,2025-07-01T15:58:32.000Z,238.3
6864d54039e9e339a4a5fc0e,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,nat-albemarle,stage_1_fail,70.4,70,64,2025-07-01T12:00:24.000Z,2025-07-01T15:58:15.000Z,237.8
6864d54039e9e339a4a5fc17,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,nat-lenoir,stage_2_fail,72.5,68,71,2025-07-01T12:00:18.000Z,2025-07-01T16:00:00.000Z,239.7
6864d54039e9e339a4a5fc24,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,easy-stcatharines,stage_2_fail,71.2,68,0,2025-07-01T12:00:41.000Z,2025-07-01T15:41:26.000Z,220.8
6864d54039e9e339a4a5fc41,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,8,nat-cheltenham,stage_1_fail,69.4,69,50,2025-07-01T12:00:28.000Z,2025-07-01T15:59:16.000Z,238.8
6864d54039e9e339a4a5fc49,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,nat-elizabethtown,stage_2_fail,71.6,70,67,2025-07-01T12:00:20.000Z,2025-07-01T15:59:52.000Z,239.5
6864d54039e9e339a4a5fc5c,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,12,nat-marketst,stage_2_fail,71.7,68,71,2025-07-01T12:01:42.000Z,2025-07-01T15:59:27.000Z,237.8
6864d54039e9e339a4a5fc5e,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,18,nat-marketst,stage_2_fail,77.5,68,78,2025-07-01T12:00:00.000Z,2025-07-01T15:58:52.000Z,238.9
6864d54039e9e339a4a5fc69,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,core-eastprovidence,stage_1_fail,70.4,70,63,2025-07-01T12:00:16.000Z,2025-07-01T15:57:09.000Z,236.9
6864d54039e9e339a4a5fa7e,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,8,base-cathedralcity,stage_2_fail,73.4,73,54,2025-07-01T15:46:15.000Z,2025-07-01T15:58:25.000Z,12.2
6864d54039e9e339a4a5fa7f,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,base-morenovalley,stage_2_fail,75.9,72,78,2025-07-01T12:00:36.000Z,2025-07-01T15:57:02.000Z,236.4
6864d54039e9e339a4a5fa84,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,11,base-victorville,stage_2_fail,82.4,70,76,2025-07-01T12:00:26.000Z,2025-07-01T15:59:09.000Z,238.7
6864d54039e9e339a4a5faaf,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,nat-millsboro,stage_1_fail,68.6,68,56,2025-07-01T15:05:37.000Z,2025-07-01T15:59:09.000Z,53.5
6864d54039e9e339a4a5fabc,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,easy-peachland,stage_1_fail,70.8,70,48,2025-07-01T12:00:12.000Z,2025-07-01T15:59:33.000Z,239.3
6864d54039e9e339a4a5faca,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,grand-hialeah2,stage_2_fail,70.7,71,65,2025-07-01T14:57:11.000Z,2025-07-01T15:58:54.000Z,61.7
6864d54039e9e339a4a5fad2,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,grand-lauderdale,stage_1_fail,69.8,70,64,2025-07-01T12:00:03.000Z,2025-07-01T15:25:04.000Z,205
6864d54039e9e339a4a5fb0a,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,epic-foxvalley,stage_2_fail,72.5,72,73,2025-07-01T12:00:02.000Z,2025-07-01T15:59:49.000Z,239.8
6864d54039e9e339a4a5fb0b,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,corp-bangor,stage_2_fail,72.8,72,66,2025-07-01T15:50:15.000Z,2025-07-01T15:54:42.000Z,4.5
6864d54039e9e339a4a5fb13,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,gwth-ellicott,stage_1_fail,69.9,70,71,2025-07-01T12:00:22.000Z,2025-07-01T15:57:48.000Z,237.4
6864d54039e9e339a4a5fb3b,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,core-foxboro,stage_2_fail,70.1,70,67,2025-07-01T12:00:00.000Z,2025-07-01T15:59:47.000Z,239.8
6864d54039e9e339a4a5fb65,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,epic-chesterfield,stage_1_fail,73,72,66,2025-07-01T12:00:54.000Z,2025-07-01T15:59:25.000Z,238.5
6864d54039e9e339a4a5fb66,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,7,epic-chesterfield,stage_1_fail,72.5,72,70,2025-07-01T12:00:03.000Z,2025-07-01T15:59:51.000Z,239.8
6864d54039e9e339a4a5fb7e,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,epic-oakpark,stage_1_fail,72.6,72,57,2025-07-01T12:00:04.000Z,2025-07-01T15:59:56.000Z,239.9
6864d54039e9e339a4a5fb83,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,epic-royaloak,stage_1_fail,72.5,72,68,2025-07-01T12:00:52.000Z,2025-07-01T15:58:54.000Z,238
6864d54039e9e339a4a5fb87,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,epic-shelby,stage_2_fail,72.6,70,78,2025-07-01T12:00:23.000Z,2025-07-01T15:53:32.000Z,233.2
6864d54039e9e339a4a5fb9d,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,jp-alpine,stage_2_fail,68.9,71,106,2025-07-01T15:53:59.000Z,2025-07-01T15:54:33.000Z,0.6
6864d54039e9e339a4a5fbb2,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,corp-seabrook,stage_1_fail,70.5,70,71,2025-07-01T15:31:03.000Z,2025-07-01T15:48:15.000Z,17.2
6864d54039e9e339a4a5fbf5,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,corp-melville,stage_1_fail,70.8,70,68,2025-07-01T12:00:16.000Z,2025-07-01T15:50:56.000Z,230.7
6864d54039e9e339a4a5fbf7,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,corp-newburgh,stage_1_fail,72.4,72,66,2025-07-01T12:04:16.000Z,2025-07-01T15:18:35.000Z,194.3
6864d54039e9e339a4a5fc00,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,corp-selden,stage_1_fail,70.5,70,69,2025-07-01T12:00:19.000Z,2025-07-01T15:58:59.000Z,238.7
6864d54039e9e339a4a5fc0a,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,corp-westbabylon,stage_1_fail,70.8,70,69,2025-07-01T12:43:27.000Z,2025-07-01T15:43:03.000Z,179.6
6864d54039e9e339a4a5fc1f,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,epic-perrysburg,stage_2_fail,73.2,70,74,2025-07-01T12:00:41.000Z,2025-07-01T15:59:28.000Z,238.8
6864d54039e9e339a4a5fc3f,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,nat-cheltenham,stage_2_fail,69.2,69,62,2025-07-01T12:00:55.000Z,2025-07-01T15:59:42.000Z,238.8
6864d54039e9e339a4a5fc42,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,9,nat-cheltenham,stage_1_fail,69,69,71,2025-07-01T15:51:36.000Z,2025-07-01T15:56:46.000Z,5.2
6864d54039e9e339a4a5fc46,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,nat-doylestown,stage_2_fail,71.2,70,69,2025-07-01T12:00:24.000Z,2025-07-01T15:59:32.000Z,239.1
6864d54039e9e339a4a5fc55,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,nat-marketst,stage_2_fail,74.3,68,75,2025-07-01T12:00:23.000Z,2025-07-01T15:55:49.000Z,235.4
6864d54039e9e339a4a5fa85,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,corp-eastoakland,stage_2_fail,69.2,68,70,2025-07-01T12:00:54.000Z,2025-07-01T15:57:57.000Z,237.1
6864d54039e9e339a4a5fa8b,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,corp-walnutcreek,stage_2_fail,72.1,69,71,2025-07-01T12:01:25.000Z,2025-07-01T15:57:40.000Z,236.2
6864d54039e9e339a4a5fa9d,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,grand-turlock,stage_1_fail,72.6,72,60,2025-07-01T12:00:17.000Z,2025-07-01T15:58:01.000Z,237.7
6864d54039e9e339a4a5faac,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,8,corp-wilmington-f,stage_1_fail,69.8,70,60,2025-07-01T12:00:15.000Z,2025-07-01T15:58:58.000Z,238.7
6864d54039e9e339a4a5faae,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,corp-wilmington-j,stage_1_fail,68.9,68,57,2025-07-01T12:00:32.000Z,2025-07-01T15:59:46.000Z,239.2
6864d54039e9e339a4a5fac2,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,easy-venice,stage_2_fail,71.8,70,68,2025-07-01T12:00:24.000Z,2025-07-01T15:59:11.000Z,238.8
6864d54039e9e339a4a5fadc,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,grand-plantation,stage_1_fail,68.4,68,59,2025-07-01T12:00:06.000Z,2025-07-01T15:51:56.000Z,231.8
6864d54039e9e339a4a5fade,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,grand-west-pembrokepines,stage_1_fail,70.8,70,62,2025-07-01T15:26:49.000Z,2025-07-01T15:39:08.000Z,12.3
6864d54039e9e339a4a5fae1,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,alder-atlantamlk,stage_1_fail,70.3,71,74,2025-07-01T14:42:30.000Z,2025-07-01T15:23:58.000Z,41.5
6864d54039e9e339a4a5faff,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,10,easy-cornelia,stage_2_fail,70.3,69,57,2025-07-01T15:54:42.000Z,2025-07-01T15:55:33.000Z,0.8
6864d54039e9e339a4a5fb20,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,gwth-pennstation,stage_2_fail,74.3,65,75,2025-07-01T12:00:18.000Z,2025-07-01T15:55:00.000Z,234.7
6864d54039e9e339a4a5fb2a,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,9,gwth-seatpleasant,stage_2_fail,73.2,72,75,2025-07-01T14:29:08.000Z,2025-07-01T15:52:01.000Z,82.9
6864d54039e9e339a4a5fb30,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,alder-hingham,stage_2_fail,71.9,70,62,2025-07-01T14:10:49.000Z,2025-07-01T15:53:43.000Z,102.9
6864d54039e9e339a4a5fb42,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,8,core-mashpee,stage_1_fail,70.6,70,55,2025-07-01T15:13:05.000Z,2025-07-01T15:37:52.000Z,24.8
6864d54039e9e339a4a5fb47,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,core-northattleboro,stage_1_fail,72.5,72,63,2025-07-01T12:00:27.000Z,2025-07-01T15:58:33.000Z,238.1
6864d54039e9e339a4a5fb58,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,corp-danvers,stage_1_fail,67.2,67,74,2025-07-01T14:47:24.000Z,2025-07-01T15:59:02.000Z,71.6
6864d54039e9e339a4a5fb59,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,cs-natick,stage_1_fail,71.4,71,58,2025-07-01T12:00:17.000Z,2025-07-01T15:56:52.000Z,236.6
6864d54039e9e339a4a5fb5c,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,gymit-watertown,stage_2_fail,72.5,67,73,2025-07-01T12:00:03.000Z,2025-07-01T15:53:54.000Z,233.8
6864d54039e9e339a4a5fb5f,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,epic-auburnhills,stage_2_fail,72.8,72,60,2025-07-01T12:03:31.000Z,2025-07-01T15:59:38.000Z,236.1
6864d54039e9e339a4a5fb60,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,epic-belleville,stage_1_fail,72.3,72,66,2025-07-01T12:00:07.000Z,2025-07-01T15:41:39.000Z,221.5
6864d54039e9e339a4a5fb68,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,epic-commerce-twp,stage_1_fail,70.4,70,56,2025-07-01T12:00:33.000Z,2025-07-01T15:59:39.000Z,239.1
6864d54039e9e339a4a5fb6b,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,epic-dearborn2,stage_1_fail,69.9,70,69,2025-07-01T14:53:55.000Z,2025-07-01T15:59:46.000Z,65.8
6864d54039e9e339a4a5fb70,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,epic-gardencity,stage_1_fail,72.5,72,68,2025-07-01T12:00:40.000Z,2025-07-01T15:59:17.000Z,238.6
6864d54039e9e339a4a5fb86,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,8,epic-royaloak,stage_2_fail,73.9,72,79,2025-07-01T14:59:45.000Z,2025-07-01T15:59:28.000Z,59.7
6864d54039e9e339a4a5fb99,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,epic-woodhaven,stage_1_fail,72.5,72,56,2025-07-01T12:00:35.000Z,2025-07-01T15:59:49.000Z,239.2
6864d54039e9e339a4a5fb9b,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,7,epic-woodhaven,stage_1_fail,72.5,72,66,2025-07-01T12:00:20.000Z,2025-07-01T15:59:35.000Z,239.2
6864d54039e9e339a4a5fba0,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,base-crystal,stage_2_fail,71.4,70,73,2025-07-01T12:00:20.000Z,2025-07-01T15:55:53.000Z,235.6
6864d54039e9e339a4a5fbab,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,corp-manchester-huse,stage_2_fail,71.1,70,63,2025-07-01T12:00:29.000Z,2025-07-01T15:32:59.000Z,212.5
6864d54039e9e339a4a5fbc9,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,grand-woodland,stage_1_fail,68.4,69,65,2025-07-01T15:03:54.000Z,2025-07-01T15:53:32.000Z,49.6
6864d54039e9e339a4a5fbd5,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,corp-centereach,stage_2_fail,70.1,69,52,2025-07-01T12:04:19.000Z,2025-07-01T15:58:35.000Z,234.3
6864d54039e9e339a4a5fbdb,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,7,corp-hamptonbays2,stage_2_fail,71.9,70,65,2025-07-01T12:00:26.000Z,2025-07-01T15:58:38.000Z,238.2
6864d54039e9e339a4a5fbef,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,corp-levittown,stage_2_fail,69.6,68,64,2025-07-01T12:00:10.000Z,2025-07-01T15:59:31.000Z,239.3
6864d54039e9e339a4a5fbfd,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,corp-poughkeepsie,stage_2_fail,76.6,70,79,2025-07-01T12:00:17.000Z,2025-07-01T16:00:00.000Z,239.7
6864d54039e9e339a4a5fc02,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,7,corp-selden,stage_1_fail,69.3,70,66,2025-07-01T13:21:58.000Z,2025-07-01T15:38:32.000Z,136.6
6864d54039e9e339a4a5fc0c,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,corp-westbabylon,stage_2_fail,70.5,70,73,2025-07-01T12:40:45.000Z,2025-07-01T15:55:30.000Z,194.8
6864d54039e9e339a4a5fc14,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,7,nat-greensboro4,stage_1_fail,70.4,70,64,2025-07-01T14:06:18.000Z,2025-07-01T15:59:52.000Z,113.6
6864d54039e9e339a4a5fc15,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,nat-lenoir,stage_2_fail,72.1,69,71,2025-07-01T12:00:31.000Z,2025-07-01T15:59:35.000Z,239.1
6864d54039e9e339a4a5fc25,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,easy-stcatharines,stage_2_fail,72.1,68,0,2025-07-01T12:00:08.000Z,2025-07-01T15:57:38.000Z,237.5
6864d54039e9e339a4a5fc27,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,8,easy-stcatharines,stage_2_fail,68.9,68,0,2025-07-01T12:01:34.000Z,2025-07-01T15:57:53.000Z,236.3
6864d54039e9e339a4a5fc39,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,corp-wilkes-barre,stage_1_fail,71,70,58,2025-07-01T12:00:27.000Z,2025-07-01T15:50:38.000Z,230.2
6864d54039e9e339a4a5fc6a,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,core-johnston,stage_1_fail,72.5,71,65,2025-07-01T12:00:16.000Z,2025-07-01T15:55:58.000Z,235.7
6864d54039e9e339a4a5fa93,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,15,corp-walnutcreek,stage_2_fail,74.4,70,77,2025-07-01T12:00:45.000Z,2025-07-01T15:59:00.000Z,238.2
6864d54039e9e339a4a5fab0,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,nat-millsboro,stage_1_fail,68.2,68,59,2025-07-01T13:19:36.000Z,2025-07-01T15:58:13.000Z,158.6
6864d54039e9e339a4a5fabb,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,easy-goldengate,stage_1_fail,71.4,72,70,2025-07-01T14:32:25.000Z,2025-07-01T15:31:55.000Z,59.5
6864d54039e9e339a4a5faea,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,alder-greenbriar,stage_2_fail,73.2,72,71,2025-07-01T12:00:13.000Z,2025-07-01T15:59:20.000Z,239.1
6864d54039e9e339a4a5faf1,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,alder-morrow,stage_1_fail,70.8,70,60,2025-07-01T12:00:18.000Z,2025-07-01T15:26:53.000Z,206.6
6864d54039e9e339a4a5faf6,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,9,alder-stockbridge,stage_2_fail,70.5,70,60,2025-07-01T12:43:25.000Z,2025-07-01T15:56:37.000Z,193.2
6864d54039e9e339a4a5fafb,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,easy-athens,stage_2_fail,73.7,68,72,2025-07-01T12:00:43.000Z,2025-07-01T15:59:16.000Z,238.6
6864d54039e9e339a4a5fb03,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,easy-toccoa,stage_1_fail,70.5,70,48,2025-07-01T14:17:16.000Z,2025-07-01T15:27:03.000Z,69.8
6864d54039e9e339a4a5fb15,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,gwth-ellicott,stage_1_fail,69.8,70,59,2025-07-01T15:49:22.000Z,2025-07-01T15:59:01.000Z,9.7
6864d54039e9e339a4a5fb16,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,gwth-ellicott,stage_1_fail,69.4,70,60,2025-07-01T12:00:44.000Z,2025-07-01T15:49:29.000Z,228.8
6864d54039e9e339a4a5fb17,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,7,gwth-ellicott,stage_2_fail,75.3,70,76,2025-07-01T12:00:01.000Z,2025-07-01T15:51:43.000Z,231.7
6864d54039e9e339a4a5fb2b,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,gwth-silversprings,stage_2_fail,72.8,70,74,2025-07-01T13:20:57.000Z,2025-07-01T15:58:54.000Z,157.9
6864d54039e9e339a4a5fb54,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,core-webster,stage_2_fail,73.9,72,69,2025-07-01T13:48:28.000Z,2025-07-01T15:58:36.000Z,130.1
6864d54039e9e339a4a5fb61,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,epic-bloomfieldtwp,stage_1_fail,67.4,68,63,2025-07-01T13:07:36.000Z,2025-07-01T14:10:12.000Z,62.6
6864d54039e9e339a4a5fb82,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,epic-rochesterhills,stage_1_fail,72.6,72,67,2025-07-01T12:54:57.000Z,2025-07-01T15:57:03.000Z,182.1
6864d54039e9e339a4a5fb95,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,epic-wayne,stage_1_fail,72.2,72,67,2025-07-01T14:35:56.000Z,2025-07-01T15:55:58.000Z,80
6864d54039e9e339a4a5fbae,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,corp-nashua-coliseum,stage_2_fail,70.3,70,64,2025-07-01T12:00:00.000Z,2025-07-01T15:58:40.000Z,238.7
6864d54039e9e339a4a5fbba,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,corp-hazlet,stage_1_fail,68.7,69,56,2025-07-01T15:23:26.000Z,2025-07-01T16:00:00.000Z,36.6
6864d54039e9e339a4a5fbc1,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,grand-clifton2,stage_2_fail,69.9,68,62,2025-07-01T15:57:30.000Z,2025-07-01T15:59:00.000Z,1.5
6864d54039e9e339a4a5fbe4,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,corp-kingston,stage_1_fail,71.5,71,46,2025-07-01T15:24:06.000Z,2025-07-01T15:59:45.000Z,35.6
6864d54039e9e339a4a5fbee,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,corp-levittown,stage_2_fail,68.7,68,67,2025-07-01T12:00:25.000Z,2025-07-01T15:59:46.000Z,239.3
6864d54039e9e339a4a5fbf6,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,corp-middletown-2,stage_2_fail,70.5,70,73,2025-07-01T12:00:09.000Z,2025-07-01T15:59:14.000Z,239.1
6864d54039e9e339a4a5fc0f,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,nat-albemarle,stage_1_fail,70.6,70,65,2025-07-01T15:21:17.000Z,2025-07-01T15:59:40.000Z,38.4
6864d54039e9e339a4a5fc16,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,nat-lenoir,stage_2_fail,71.6,68,66,2025-07-01T12:00:06.000Z,2025-07-01T15:58:32.000Z,238.4
6864d54039e9e339a4a5fc18,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,nat-newton,stage_2_fail,71.7,70,68,2025-07-01T12:00:25.000Z,2025-07-01T15:59:53.000Z,239.5
6864d54039e9e339a4a5fc29,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,bravofit-beaverton,stage_2_fail,71.6,68,72,2025-07-01T12:00:05.000Z,2025-07-01T15:59:57.000Z,239.9
6864d54039e9e339a4a5fc3d,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,corp-york-east,stage_1_fail,72.5,72,61,2025-07-01T12:00:07.000Z,2025-07-01T15:57:45.000Z,237.6
6864d54039e9e339a4a5fc4d,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,7,nat-enola,stage_2_fail,72.1,70,63,2025-07-01T12:00:29.000Z,2025-07-01T15:58:41.000Z,238.2
6864d54039e9e339a4a5fc4e,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,nat-etters,stage_1_fail,65.8,66,54,2025-07-01T15:47:09.000Z,2025-07-01T15:59:54.000Z,12.8
6864d54039e9e339a4a5fc4f,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,nat-hershey,stage_2_fail,73.2,70,56,2025-07-01T12:00:09.000Z,2025-07-01T15:57:45.000Z,237.6
6864d54039e9e339a4a5fc51,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,nat-jamison,stage_2_fail,73,66,76,2025-07-01T12:00:17.000Z,2025-07-01T15:58:09.000Z,237.9
6864d54039e9e339a4a5fa96,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,grand-fresno-shaw,stage_1_fail,32.3,68,49,2025-07-01T13:11:39.000Z,2025-07-01T13:11:39.000Z,0
6864d54039e9e339a4a5faad,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,corp-wilmington-j,stage_2_fail,71.6,70,65,2025-07-01T12:00:22.000Z,2025-07-01T15:58:25.000Z,238.1
6864d54039e9e339a4a5fac9,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,grand-hialeah2,stage_2_fail,75.3,71,74,2025-07-01T15:18:04.000Z,2025-07-01T15:59:36.000Z,41.5
6864d54039e9e339a4a5fae0,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,10,grand-westkendall,stage_2_fail,71.9,69,68,2025-07-01T12:01:02.000Z,2025-07-01T15:57:43.000Z,236.7
6864d54039e9e339a4a5fae7,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,alder-belvedere,stage_1_fail,71.5,71,63,2025-07-01T12:00:14.000Z,2025-07-01T15:55:48.000Z,235.6
6864d54039e9e339a4a5fb1e,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,gwth-oxonhill,stage_1_fail,70.8,70,56,2025-07-01T12:04:01.000Z,2025-07-01T15:09:05.000Z,185.1
6864d54039e9e339a4a5fb23,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,7,gwth-perryhall,stage_2_fail,73.9,70,75,2025-07-01T12:01:03.000Z,2025-07-01T15:55:39.000Z,234.6
6864d54039e9e339a4a5fb93,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,epic-utica,stage_1_fail,72.4,72,55,2025-07-01T12:00:08.000Z,2025-07-01T15:58:19.000Z,238.2
6864d54039e9e339a4a5fba2,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,corp-concord,stage_2_fail,68.8,68,61,2025-07-01T15:34:14.000Z,2025-07-01T15:57:26.000Z,23.2
6864d54039e9e339a4a5fba6,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,corp-derry,stage_1_fail,68.5,68,55,2025-07-01T12:00:21.000Z,2025-07-01T15:59:22.000Z,239
6864d54039e9e339a4a5fbb7,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,corp-freehold,stage_2_fail,70.5,68,71,2025-07-01T12:00:36.000Z,2025-07-01T15:58:47.000Z,238.2
6864d54039e9e339a4a5fbb9,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,corp-hazlet,stage_2_fail,74.6,72,77,2025-07-01T12:00:21.000Z,2025-07-01T15:59:25.000Z,239.1
6864d54039e9e339a4a5fbda,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,corp-hamptonbays2,stage_2_fail,73,70,76,2025-07-01T12:00:04.000Z,2025-07-01T15:54:17.000Z,234.2
6864d54039e9e339a4a5fbf1,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,corp-medford,stage_2_fail,76.2,70,0,2025-07-01T12:00:20.000Z,2025-07-01T15:57:41.000Z,237.3
6864d54039e9e339a4a5fbf9,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,7,corp-newburgh,stage_1_fail,70.4,70,57,2025-07-01T12:00:13.000Z,2025-07-01T15:58:53.000Z,238.7
6864d54039e9e339a4a5fbfb,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,corp-portjefferson,stage_2_fail,72.7,68,77,2025-07-01T12:00:29.000Z,2025-07-01T15:59:32.000Z,239.1
6864d54039e9e339a4a5fbfe,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,corp-selden,stage_2_fail,71.4,70,65,2025-07-01T12:00:11.000Z,2025-07-01T15:59:56.000Z,239.8
6864d54039e9e339a4a5fc09,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,corp-westbabylon,stage_1_fail,71.2,70,64,2025-07-01T12:00:14.000Z,2025-07-01T15:57:59.000Z,237.8
6864d54039e9e339a4a5fc10,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,nat-albemarle,stage_1_fail,69.8,70,65,2025-07-01T12:00:06.000Z,2025-07-01T15:39:00.000Z,218.9
6864d54039e9e339a4a5fc1e,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,7,epic-maumee,stage_1_fail,70.1,70,69,2025-07-01T12:00:15.000Z,2025-07-01T16:00:00.000Z,239.8
6864d54039e9e339a4a5fc22,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,corp-brampton,stage_1_fail,69,68,61,2025-07-01T12:00:11.000Z,2025-07-01T15:54:45.000Z,234.6
6864d54039e9e339a4a5fc35,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,corp-pottstown,stage_1_fail,68.4,68,56,2025-07-01T12:00:23.000Z,2025-07-01T15:59:24.000Z,239
6864d54039e9e339a4a5fc37,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,corp-wilkes-barre,stage_1_fail,70.5,70,55,2025-07-01T12:00:13.000Z,2025-07-01T15:59:52.000Z,239.7
6864d54039e9e339a4a5fc56,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,nat-marketst,stage_2_fail,77.6,70,74,2025-07-01T12:00:32.000Z,2025-07-01T15:58:17.000Z,237.8
6864d54039e9e339a4a5fc5f,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,19,nat-marketst,stage_2_fail,78.4,68,78,2025-07-01T12:00:09.000Z,2025-07-01T15:59:02.000Z,238.9
6864d54039e9e339a4a5fc62,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,25,nat-marketst,stage_2_fail,83,68,78,2025-07-01T12:00:58.000Z,2025-07-01T15:59:54.000Z,238.9
6864d54039e9e339a4a5fa80,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,base-morenovalley,stage_2_fail,76.7,72,79,2025-07-01T12:00:07.000Z,2025-07-01T15:58:20.000Z,238.2
6864d54039e9e339a4a5fa81,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,base-victorville,stage_2_fail,78,70,79,2025-07-01T12:00:29.000Z,2025-07-01T15:59:48.000Z,239.3
6864d54039e9e339a4a5fa89,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,9,corp-sanpablo,stage_2_fail,72.1,70,70,2025-07-01T12:00:44.000Z,2025-07-01T15:58:52.000Z,238.1
6864d54039e9e339a4a5fa92,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,11,corp-walnutcreek,stage_2_fail,72.6,69,70,2025-07-01T12:00:17.000Z,2025-07-01T15:54:28.000Z,234.2
6864d54039e9e339a4a5faa2,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,base-westminster72,stage_1_fail,70.5,70,53,2025-07-01T12:00:28.000Z,2025-07-01T15:55:35.000Z,235.1
6864d54039e9e339a4a5faa4,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,gengras-volkswagen,stage_1_fail,71.7,72,70,2025-07-01T12:00:26.000Z,2025-07-01T15:00:14.000Z,179.8
6864d54039e9e339a4a5fab4,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,easy-arcadia,stage_1_fail,71,70,68,2025-07-01T12:00:35.000Z,2025-07-01T15:56:27.000Z,235.9
6864d54039e9e339a4a5fabe,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,easy-peachland,stage_1_fail,71,70,60,2025-07-01T12:00:26.000Z,2025-07-01T15:59:48.000Z,239.4
6864d54039e9e339a4a5fac4,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,grand-cutlerbay,stage_1_fail,71,71,55,2025-07-01T15:52:00.000Z,2025-07-01T15:58:49.000Z,6.8
6864d54039e9e339a4a5facd,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,grand-hialeah3,stage_2_fail,71.4,71,66,2025-07-01T12:00:33.000Z,2025-07-01T15:58:59.000Z,238.4
6864d54039e9e339a4a5facf,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,grand-ivesdairy,stage_2_fail,74.5,70,80,2025-07-01T12:00:10.000Z,2025-07-01T15:59:55.000Z,239.8
6864d54039e9e339a4a5fae5,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,alder-atlantawestend,stage_2_fail,85.4,72,83,2025-07-01T12:00:12.000Z,2025-07-01T15:59:33.000Z,239.3
6864d54039e9e339a4a5fae6,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,alder-belvedere,stage_1_fail,70.2,71,67,2025-07-01T15:12:30.000Z,2025-07-01T15:25:46.000Z,13.3
6864d54039e9e339a4a5faf3,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,alder-riverdale,stage_2_fail,72.2,71,65,2025-07-01T15:37:52.000Z,2025-07-01T15:59:50.000Z,22
6864d54039e9e339a4a5fafe,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,easy-commerce,stage_2_fail,78.6,72,83,2025-07-01T12:00:24.000Z,2025-07-01T15:59:57.000Z,239.6
6864d54039e9e339a4a5fb09,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,epic-foxvalley,stage_2_fail,73.9,72,75,2025-07-01T12:00:26.000Z,2025-07-01T15:26:28.000Z,206
6864d54039e9e339a4a5fb18,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,gwth-foresthill,stage_2_fail,71.4,70,57,2025-07-01T14:29:12.000Z,2025-07-01T15:59:47.000Z,90.6
6864d54039e9e339a4a5fb1c,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,gwth-hillendale,stage_1_fail,69.9,70,62,2025-07-01T15:17:45.000Z,2025-07-01T15:59:41.000Z,41.9
6864d54039e9e339a4a5fb22,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,gwth-perryhall,stage_1_fail,70.8,70,62,2025-07-01T12:00:34.000Z,2025-07-01T15:52:35.000Z,232
6864d54039e9e339a4a5fb2f,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,alder-hingham,stage_2_fail,71.5,70,62,2025-07-01T15:38:23.000Z,2025-07-01T15:52:46.000Z,14.4
6864d54039e9e339a4a5fb36,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,core-dedham,stage_2_fail,72.3,72,65,2025-07-01T15:34:12.000Z,2025-07-01T15:59:18.000Z,25.1
6864d54039e9e339a4a5fb57,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,core-wilmington,stage_2_fail,77.1,70,76,2025-07-01T12:43:08.000Z,2025-07-01T12:48:40.000Z,5.5
6864d54039e9e339a4a5fb5d,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,gymit-watertown,stage_2_fail,72.6,67,69,2025-07-01T12:00:18.000Z,2025-07-01T16:00:00.000Z,239.7
6864d54039e9e339a4a5fb72,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,8,epic-grandrapids2,stage_2_fail,73.5,72,71,2025-07-01T12:01:07.000Z,2025-07-01T15:59:34.000Z,238.4
6864d54039e9e339a4a5fb74,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,17,epic-grandrapids2,stage_1_fail,72.5,72,72,2025-07-01T12:00:13.000Z,2025-07-01T15:28:20.000Z,208.1
6864d54039e9e339a4a5fb79,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,8,epic-midland,stage_1_fail,74.4,72,76,2025-07-01T12:00:49.000Z,2025-07-01T15:57:27.000Z,236.6
6864d54039e9e339a4a5fbc4,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,grand-pomptonlake,stage_2_fail,74.4,68,71,2025-07-01T12:00:02.000Z,2025-07-01T15:59:35.000Z,239.6
6864d54039e9e339a4a5fbc5,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,grand-rockaway,stage_1_fail,71.3,72,58,2025-07-01T15:05:59.000Z,2025-07-01T15:28:21.000Z,22.4
6864d54039e9e339a4a5fbc7,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,grand-wayne,stage_2_fail,71.8,71,74,2025-07-01T15:55:03.000Z,2025-07-01T15:56:46.000Z,1.7
6864d54039e9e339a4a5fbcf,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,corp-bayshore,stage_2_fail,77.4,70,71,2025-07-01T12:00:10.000Z,2025-07-01T15:59:00.000Z,238.8
6864d54039e9e339a4a5fbe0,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,10,corp-hicksville,stage_1_fail,71.2,70,63,2025-07-01T12:00:04.000Z,2025-07-01T15:59:35.000Z,239.5
6864d54039e9e339a4a5fbe6,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,8,corp-kingston,stage_2_fail,77.1,71,76,2025-07-01T12:05:30.000Z,2025-07-01T15:59:57.000Z,234.4
6864d54039e9e339a4a5fc1c,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,epic-holland,stage_1_fail,71.9,72,76,2025-07-01T14:49:26.000Z,2025-07-01T14:58:58.000Z,9.5
6864d54039e9e339a4a5fc2f,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,corp-erie,stage_2_fail,72.5,70,67,2025-07-01T12:00:18.000Z,2025-07-01T15:59:36.000Z,239.3
6864d54039e9e339a4a5fc34,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,corp-pottstown,stage_2_fail,69.2,68,61,2025-07-01T12:00:10.000Z,2025-07-01T15:59:49.000Z,239.7
6864d54039e9e339a4a5fc38,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,corp-wilkes-barre,stage_1_fail,70.5,70,57,2025-07-01T12:00:20.000Z,2025-07-01T16:00:00.000Z,239.7
6864d54039e9e339a4a5fc3a,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,corp-wilkes-barre,stage_1_fail,70.5,70,55,2025-07-01T12:00:34.000Z,2025-07-01T15:59:15.000Z,238.7
6864d54039e9e339a4a5fc3e,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,grand-langhorne,stage_1_fail,72.3,72,60,2025-07-01T12:00:12.000Z,2025-07-01T15:59:51.000Z,239.7
6864d54039e9e339a4a5fc5a,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,9,nat-marketst,stage_2_fail,75.3,68,75,2025-07-01T12:01:15.000Z,2025-07-01T15:59:01.000Z,237.8
6864d54039e9e339a4a5fa79,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,ak-alexandercity,stage_1_fail,73.5,72,61,2025-07-01T12:00:30.000Z,2025-07-01T15:57:42.000Z,237.2
6864d54039e9e339a4a5fa7c,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,base-cathedralcity,stage_2_fail,73.4,72,77,2025-07-01T12:30:23.000Z,2025-07-01T15:55:48.000Z,205.4
6864d54039e9e339a4a5fabd,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,easy-peachland,stage_1_fail,70,70,67,2025-07-01T15:08:04.000Z,2025-07-01T15:59:40.000Z,51.6
6864d54039e9e339a4a5fad4,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,grand-lauderhill,stage_1_fail,71.6,71,58,2025-07-01T12:00:24.000Z,2025-07-01T15:57:37.000Z,237.2
6864d54039e9e339a4a5fad8,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,grand-miamigardens,stage_1_fail,72.4,72,57,2025-07-01T12:00:15.000Z,2025-07-01T15:55:59.000Z,235.7
6864d54039e9e339a4a5faf5,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,alder-sandysprings,stage_1_fail,70.7,70,65,2025-07-01T12:00:01.000Z,2025-07-01T15:49:36.000Z,229.6
6864d54039e9e339a4a5fafd,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,easy-commerce,stage_2_fail,75.9,72,77,2025-07-01T12:00:17.000Z,2025-07-01T15:59:50.000Z,239.6
6864d54039e9e339a4a5fb0e,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,gwth-aberdeen,stage_2_fail,72.1,71,73,2025-07-01T12:00:36.000Z,2025-07-01T15:58:02.000Z,237.4
6864d54039e9e339a4a5fb1d,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,gwth-landover,stage_2_fail,75.7,72,76,2025-07-01T12:00:30.000Z,2025-07-01T15:59:03.000Z,238.6
6864d54039e9e339a4a5fb1f,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,gwth-pennstation,stage_1_fail,70,70,61,2025-07-01T12:08:11.000Z,2025-07-01T15:59:13.000Z,231
6864d54039e9e339a4a5fb2d,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,18,gwth-silversprings,stage_1_fail,69.1,70,56,2025-07-01T14:57:43.000Z,2025-07-01T15:25:48.000Z,28.1
6864d54039e9e339a4a5fb31,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,alder-hingham,stage_2_fail,71.9,70,66,2025-07-01T15:41:12.000Z,2025-07-01T15:59:13.000Z,18
6864d54039e9e339a4a5fb3f,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,9,core-marlborough,stage_2_fail,73.3,70,0,2025-07-01T13:14:14.000Z,2025-07-01T15:58:29.000Z,164.2
6864d54039e9e339a4a5fb41,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,14,core-marlborough,stage_1_fail,71.4,70,73,2025-07-01T14:17:06.000Z,2025-07-01T15:10:21.000Z,53.2
6864d54039e9e339a4a5fb67,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,8,epic-chesterfield,stage_1_fail,72.1,72,66,2025-07-01T15:41:33.000Z,2025-07-01T15:59:58.000Z,18.4
6864d54039e9e339a4a5fb7a,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,epic-mt,stage_1_fail,71.9,72,67,2025-07-01T14:29:21.000Z,2025-07-01T15:57:09.000Z,87.8
6864d54039e9e339a4a5fb7b,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,epic-mt,stage_1_fail,73,72,68,2025-07-01T12:00:29.000Z,2025-07-01T15:58:35.000Z,238.1
6864d54039e9e339a4a5fb7d,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,epic-oakpark,stage_1_fail,72.3,72,55,2025-07-01T12:00:46.000Z,2025-07-01T15:59:49.000Z,239.1
6864d54039e9e339a4a5fb89,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,epic-southfield,stage_2_fail,73.2,73,64,2025-07-01T15:44:42.000Z,2025-07-01T15:51:30.000Z,6.8
6864d54039e9e339a4a5fbad,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,corp-nashua-281dwh,stage_2_fail,70.7,68,70,2025-07-01T15:50:57.000Z,2025-07-01T15:54:20.000Z,3.4
6864d54039e9e339a4a5fbb4,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,corp-barnegat,stage_1_fail,68.2,68,75,2025-07-01T12:00:54.000Z,2025-07-01T15:57:44.000Z,236.8
6864d54039e9e339a4a5fbb8,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,corp-freehold,stage_2_fail,68.8,69,69,2025-07-01T15:02:01.000Z,2025-07-01T15:55:29.000Z,53.5
6864d54039e9e339a4a5fbce,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,corp-bayshore,stage_2_fail,79.5,69,70,2025-07-01T12:00:04.000Z,2025-07-01T16:00:00.000Z,239.9
6864d54039e9e339a4a5fbd4,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,corp-centereach,stage_2_fail,70.8,68,67,2025-07-01T12:00:18.000Z,2025-07-01T15:53:36.000Z,233.3
6864d54039e9e339a4a5fbe1,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,corp-hudson,stage_2_fail,71.9,70,69,2025-07-01T13:57:22.000Z,2025-07-01T15:59:59.000Z,122.6
6864d54039e9e339a4a5fbec,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,10,corp-lakeronkonkoma,stage_2_fail,69.3,70,58,2025-07-01T15:48:21.000Z,2025-07-01T15:56:42.000Z,8.3
6864d54039e9e339a4a5fbff,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,corp-selden,stage_1_fail,70.7,70,65,2025-07-01T12:00:15.000Z,2025-07-01T15:55:40.000Z,235.4
6864d54039e9e339a4a5fc07,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,corp-westbabylon,stage_1_fail,72.1,72,63,2025-07-01T12:30:48.000Z,2025-07-01T15:57:45.000Z,206.9
6864d54039e9e339a4a5fc0d,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,nat-albemarle,stage_1_fail,70.2,70,65,2025-07-01T15:09:53.000Z,2025-07-01T15:59:22.000Z,49.5
6864d54039e9e339a4a5fc1a,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,nat-rockingham,stage_2_fail,73.9,70,0,2025-07-01T12:00:23.000Z,2025-07-01T15:59:55.000Z,239.5
6864d54039e9e339a4a5fc2e,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,corp-erie,stage_2_fail,75,68,74,2025-07-01T12:00:07.000Z,2025-07-01T15:58:14.000Z,238.1
6864d54039e9e339a4a5fc44,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,7,nat-cottman,stage_1_fail,71,70,73,2025-07-01T12:00:25.000Z,2025-07-01T15:57:43.000Z,237.3
6864d54039e9e339a4a5fc47,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,nat-elizabethtown,stage_2_fail,73.4,70,65,2025-07-01T12:00:34.000Z,2025-07-01T15:59:25.000Z,238.8
6864d54039e9e339a4a5fc52,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,nat-jamison,stage_1_fail,70.3,70,62,2025-07-01T12:00:29.000Z,2025-07-01T15:59:36.000Z,239.1
6864d54039e9e339a4a5fc5b,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,10,nat-marketst,stage_2_fail,75.9,68,74,2025-07-01T12:01:23.000Z,2025-07-01T15:59:10.000Z,237.8
6864d54039e9e339a4a5fc64,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,nat-williamsport,stage_2_fail,69.2,68,64,2025-07-01T12:00:00.000Z,2025-07-01T15:59:30.000Z,239.5
6864d54039e9e339a4a5fc67,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,core-bald-hill,stage_2_fail,71,70,70,2025-07-01T12:00:17.000Z,2025-07-01T15:59:59.000Z,239.7
6864d54039e9e339a4a5fc68,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,core-cranston,stage_1_fail,70.6,70,60,2025-07-01T12:00:13.000Z,2025-07-01T15:59:28.000Z,239.2
6864d54039e9e339a4a5fa8f,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,8,corp-walnutcreek,stage_2_fail,69.4,69,57,2025-07-01T15:50:02.000Z,2025-07-01T15:54:07.000Z,4.1
6864d54039e9e339a4a5fa9e,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,base-coloradosprings,stage_2_fail,69.4,70,58,2025-07-01T15:19:15.000Z,2025-07-01T15:47:53.000Z,28.6
6864d54039e9e339a4a5fab3,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,easy-arcadia,stage_2_fail,77,70,80,2025-07-01T12:00:10.000Z,2025-07-01T15:49:18.000Z,229.1
6864d54039e9e339a4a5fab6,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,8,easy-arcadia,stage_2_fail,70.5,70,64,2025-07-01T12:00:03.000Z,2025-07-01T16:00:00.000Z,239.9
6864d54039e9e339a4a5fab9,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,easy-clevelandave,stage_2_fail,74.3,70,75,2025-07-01T12:00:00.000Z,2025-07-01T15:57:35.000Z,237.6
6864d54039e9e339a4a5face,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,12,grand-hialeahgardens,stage_2_fail,74.4,72,60,2025-07-01T12:01:21.000Z,2025-07-01T15:59:17.000Z,237.9
6864d54039e9e339a4a5fae2,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,alder-atlantamlk,stage_2_fail,76.1,71,78,2025-07-01T12:00:21.000Z,2025-07-01T15:59:45.000Z,239.4
6864d54039e9e339a4a5fae4,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,alder-atlantawestend,stage_1_fail,72,72,70,2025-07-01T12:58:55.000Z,2025-07-01T16:00:00.000Z,181.1
6864d54039e9e339a4a5faeb,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,alder-greenbriar,stage_2_fail,73.2,71,73,2025-07-01T12:00:19.000Z,2025-07-01T15:59:26.000Z,239.1
6864d54039e9e339a4a5faf0,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,alder-morrow,stage_2_fail,79.3,70,78,2025-07-01T12:00:11.000Z,2025-07-01T15:56:27.000Z,236.3
6864d54039e9e339a4a5faf4,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,alder-sandysprings,stage_2_fail,71.2,70,67,2025-07-01T12:00:34.000Z,2025-07-01T15:31:31.000Z,210.9
6864d54039e9e339a4a5fb06,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,blackduck-montgomery,stage_2_fail,73.9,68,68,2025-07-01T12:00:05.000Z,2025-07-01T15:59:55.000Z,239.8
6864d54039e9e339a4a5fb5b,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,7,cs-natick,stage_1_fail,71.6,71,61,2025-07-01T12:00:45.000Z,2025-07-01T15:56:10.000Z,235.4
6864d54039e9e339a4a5fb64,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,epic-chesterfield,stage_1_fail,72.5,72,66,2025-07-01T12:00:48.000Z,2025-07-01T15:58:00.000Z,237.2
6864d54039e9e339a4a5fb6f,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,epic-flint,stage_2_fail,74.8,73,82,2025-07-01T12:00:19.000Z,2025-07-01T15:59:58.000Z,239.7
6864d54039e9e339a4a5fb8c,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,epic-southfield,stage_1_fail,72.3,72,67,2025-07-01T12:00:28.000Z,2025-07-01T15:59:46.000Z,239.3
6864d54039e9e339a4a5fb91,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,epic-troy2,stage_2_fail,73,72,80,2025-07-01T12:00:24.000Z,2025-07-01T15:59:41.000Z,239.3
6864d54039e9e339a4a5fba5,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,corp-derry,stage_1_fail,68.9,68,63,2025-07-01T13:20:44.000Z,2025-07-01T15:58:05.000Z,157.3
6864d54039e9e339a4a5fbbe,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,grand-cedarknolls,stage_2_fail,68.6,68,54,2025-07-01T12:00:37.000Z,2025-07-01T15:59:40.000Z,239.1
6864d54039e9e339a4a5fbcc,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,corp-babylon,stage_2_fail,73.8,70,55,2025-07-01T12:00:49.000Z,2025-07-01T15:57:40.000Z,236.8
6864d54039e9e339a4a5fbd3,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,corp-centereach,stage_2_fail,71.2,71,63,2025-07-01T15:50:15.000Z,2025-07-01T15:53:30.000Z,3.2
6864d54039e9e339a4a5fbd6,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,corp-centereach,stage_2_fail,72.8,69,64,2025-07-01T12:00:26.000Z,2025-07-01T15:59:44.000Z,239.3
6864d54039e9e339a4a5fbd8,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,corp-greenlawn,stage_1_fail,70.5,70,65,2025-07-01T12:00:20.000Z,2025-07-01T15:37:17.000Z,216.9
6864d54039e9e339a4a5fbdc,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,11,corp-hamptonbays2,stage_2_fail,71.7,70,54,2025-07-01T12:00:54.000Z,2025-07-01T15:59:07.000Z,238.2
6864d54039e9e339a4a5fbf2,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,corp-medford,stage_2_fail,71.7,70,59,2025-07-01T15:45:24.000Z,2025-07-01T15:52:42.000Z,7.3
6864d54039e9e339a4a5fbfa,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,10,corp-newburgh,stage_1_fail,71.8,72,68,2025-07-01T12:00:23.000Z,2025-07-01T15:53:09.000Z,232.8
6864d54039e9e339a4a5fc0b,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,corp-westbabylon,stage_1_fail,148.8,70,144,2025-07-01T12:00:28.000Z,2025-07-01T15:59:37.000Z,239.2
6864d54039e9e339a4a5fc19,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,nat-newton,stage_2_fail,67.6,70,72,2025-07-01T15:32:38.000Z,2025-07-01T15:33:19.000Z,0.7
6864d54039e9e339a4a5fc50,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,nat-hershey,stage_2_fail,71.7,70,70,2025-07-01T12:00:31.000Z,2025-07-01T15:59:31.000Z,239
6864d54039e9e339a4a5fa7a,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,14,10fit-rodneyparham,stage_1_fail,72.3,71,68,2025-07-01T12:01:26.000Z,2025-07-01T15:58:28.000Z,237
6864d54039e9e339a4a5fa8c,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,corp-walnutcreek,stage_2_fail,73.5,69,77,2025-07-01T12:01:39.000Z,2025-07-01T15:59:55.000Z,238.3
6864d54039e9e339a4a5fa8d,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,corp-walnutcreek,stage_2_fail,74.1,69,78,2025-07-01T12:01:46.000Z,2025-07-01T15:55:58.000Z,234.2
6864d54039e9e339a4a5fa9a,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,grand-sanluisobispo,stage_1_fail,72.1,72,57,2025-07-01T12:00:35.000Z,2025-07-01T15:59:30.000Z,238.9
6864d54039e9e339a4a5fa9f,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,base-coloradosprings,stage_1_fail,70.7,70,59,2025-07-01T15:09:23.000Z,2025-07-01T15:58:51.000Z,49.5
6864d54039e9e339a4a5faa6,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,8,corp-christiana,stage_2_fail,71,70,55,2025-07-01T14:56:42.000Z,2025-07-01T15:58:41.000Z,62
6864d54039e9e339a4a5faa7,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,9,corp-christiana,stage_1_fail,69.3,70,67,2025-07-01T15:16:03.000Z,2025-07-01T15:23:32.000Z,7.5
6864d54039e9e339a4a5faa8,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,corp-newcastle,stage_2_fail,73.8,70,73,2025-07-01T12:00:26.000Z,2025-07-01T15:58:38.000Z,238.2
6864d54039e9e339a4a5fab7,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,easy-bonita-springs,stage_2_fail,70.9,70,70,2025-07-01T12:00:01.000Z,2025-07-01T15:59:02.000Z,239
6864d54039e9e339a4a5fada,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,grand-miamilakes,stage_1_fail,72.3,72,63,2025-07-01T12:00:09.000Z,2025-07-01T15:53:19.000Z,233.2
6864d54039e9e339a4a5fae3,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,alder-atlantamlk,stage_1_fail,71.1,71,64,2025-07-01T12:00:27.000Z,2025-07-01T15:58:38.000Z,238.2
6864d54039e9e339a4a5fafc,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,easy-commerce,stage_1_fail,73,72,59,2025-07-01T12:00:38.000Z,2025-07-01T15:46:08.000Z,225.5
6864d54039e9e339a4a5fb11,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,gwth-columbia-md,stage_1_fail,72.5,72,62,2025-07-01T12:00:19.000Z,2025-07-01T15:49:16.000Z,228.9
6864d54039e9e339a4a5fb12,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,8,gwth-columbia-md,stage_1_fail,72.5,72,62,2025-07-01T12:00:49.000Z,2025-07-01T15:56:21.000Z,235.5
6864d54039e9e339a4a5fb51,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,core-watertown,stage_2_fail,70.4,70,60,2025-07-01T15:27:04.000Z,2025-07-01T15:48:52.000Z,21.8
6864d54039e9e339a4a5fb53,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,7,core-watertown,stage_1_fail,72.1,71,61,2025-07-01T15:43:21.000Z,2025-07-01T15:59:56.000Z,16.6
