_id,createdAt,failedAt,failedAtDate,unitNumber,hostName,failureReason,currentTemp,setpointTemp,minSupplyTemp,runStartTime,runEndTime,runDurationMin
6864d54039e9e339a4a5fb5a,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,cs-natick,stage_1_fail,71.9,71,58,2025-07-01T12:00:38.000Z,2025-07-01T15:56:02.000Z,235.4
6864d54039e9e339a4a5fb6a,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,epic-commerce-twp,stage_1_fail,71.1,70,58,2025-07-01T12:00:06.000Z,2025-07-01T15:58:18.000Z,238.2
6864d54039e9e339a4a5fb75,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,epic-kentwood,stage_2_fail,77.3,70,71,2025-07-01T15:59:24.000Z,2025-07-01T15:59:24.000Z,0
6864d54039e9e339a4a5fb8a,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,epic-southfield,stage_2_fail,73.4,72,64,2025-07-01T12:00:57.000Z,2025-07-01T15:59:17.000Z,238.3
6864d54039e9e339a4a5fb8f,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,epic-troy,stage_2_fail,73.4,72,70,2025-07-01T12:52:49.000Z,2025-07-01T15:59:14.000Z,186.4
6864d54039e9e339a4a5fb96,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,8,epic-wayne,stage_1_fail,73.4,72,53,2025-07-01T12:00:44.000Z,2025-07-01T15:58:36.000Z,237.9
6864d54039e9e339a4a5fb9e,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,jp-byron,stage_2_fail,76.8,71,74,2025-07-01T12:00:06.000Z,2025-07-01T15:59:21.000Z,239.2
6864d54039e9e339a4a5fba1,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,corp-belmont,stage_2_fail,75.2,69,83,2025-07-01T12:00:23.000Z,2025-07-01T15:48:38.000Z,228.2
6864d54039e9e339a4a5fbbc,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,corp-middletownnj,stage_2_fail,73.2,70,76,2025-07-01T12:00:11.000Z,2025-07-01T15:59:27.000Z,239.3
6864d54039e9e339a4a5fbbd,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,grand-cedarknolls,stage_2_fail,68.8,68,69,2025-07-01T12:00:22.000Z,2025-07-01T15:59:24.000Z,239
6864d54039e9e339a4a5fbf8,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,corp-newburgh,stage_1_fail,71.7,72,69,2025-07-01T12:00:41.000Z,2025-07-01T15:59:54.000Z,239.2
6864d54039e9e339a4a5fc04,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,8,corp-stonybrook,stage_2_fail,73.4,70,82,2025-07-01T12:00:48.000Z,2025-07-01T15:53:48.000Z,233
6864d54039e9e339a4a5fc43,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,nat-chestnut,stage_2_fail,69.4,70,76,2025-07-01T15:26:10.000Z,2025-07-01T15:32:39.000Z,6.5
6864d54039e9e339a4a5fc48,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,nat-elizabethtown,stage_2_fail,73.5,70,74,2025-07-01T12:00:08.000Z,2025-07-01T15:59:39.000Z,239.5
6864d54039e9e339a4a5fc4a,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,nat-elizabethtown,stage_2_fail,71.9,70,72,2025-07-01T12:00:27.000Z,2025-07-01T15:59:59.000Z,239.5
6864d54039e9e339a4a5fc5d,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,15,nat-marketst,stage_2_fail,75,68,65,2025-07-01T12:02:09.000Z,2025-07-01T15:50:39.000Z,228.5
6864d54039e9e339a4a5fc60,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,20,nat-marketst,stage_2_fail,80.6,68,79,2025-07-01T12:00:17.000Z,2025-07-01T15:57:44.000Z,237.4
6864d54039e9e339a4a5fa78,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,ak-alexandercity,stage_1_fail,72.6,72,67,2025-07-01T13:00:54.000Z,2025-07-01T15:49:44.000Z,168.8
6864d54039e9e339a4a5fa87,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,corp-eastoakland,stage_1_fail,68.7,68,70,2025-07-01T14:53:32.000Z,2025-07-01T15:17:09.000Z,23.6
6864d54039e9e339a4a5fa88,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,corp-fremont,stage_2_fail,71.4,70,71,2025-07-01T12:00:53.000Z,2025-07-01T15:59:53.000Z,239
6864d54039e9e339a4a5fa9c,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,grand-tracy,stage_1_fail,72.5,72,72,2025-07-01T15:38:50.000Z,2025-07-01T15:50:13.000Z,11.4
6864d54039e9e339a4a5faa9,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,corp-newcastle,stage_1_fail,70.8,70,55,2025-07-01T12:00:32.000Z,2025-07-01T15:58:44.000Z,238.2
6864d54039e9e339a4a5fac0,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,easy-southnaples,stage_1_fail,70.8,70,58,2025-07-01T12:00:22.000Z,2025-07-01T15:53:23.000Z,233
6864d54039e9e339a4a5fac6,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,grand-davie,stage_1_fail,71.2,70,65,2025-07-01T15:28:34.000Z,2025-07-01T15:59:28.000Z,30.9
6864d54039e9e339a4a5facc,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,grand-hialeah3,stage_1_fail,71.4,71,54,2025-07-01T12:00:13.000Z,2025-07-01T15:59:27.000Z,239.2
6864d54039e9e339a4a5fad6,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,grand-miamigardens,stage_1_fail,72,72,65,2025-07-01T12:00:49.000Z,2025-07-01T15:59:17.000Z,238.5
6864d54039e9e339a4a5fad9,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,7,grand-miamigardens,stage_2_fail,72.3,72,117,2025-07-01T12:00:29.000Z,2025-07-01T15:59:53.000Z,239.4
6864d54039e9e339a4a5fae8,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,9,alder-brookhaven,stage_2_fail,69.6,70,74,2025-07-01T15:49:48.000Z,2025-07-01T16:00:00.000Z,10.2
6864d54039e9e339a4a5faec,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,7,alder-greenbriar,stage_2_fail,76.8,72,70,2025-07-01T15:58:33.000Z,2025-07-01T15:59:38.000Z,1.1
6864d54039e9e339a4a5faf8,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,alder-unioncity,stage_1_fail,70.8,71,67,2025-07-01T12:00:33.000Z,2025-07-01T15:57:45.000Z,237.2
6864d54039e9e339a4a5fb00,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,11,easy-cornelia,stage_2_fail,71,69,66,2025-07-01T15:43:09.000Z,2025-07-01T15:51:43.000Z,8.6
6864d54039e9e339a4a5fb28,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,gwth-salisbury,stage_1_fail,73.9,71,65,2025-07-01T12:00:30.000Z,2025-07-01T15:58:12.000Z,237.7
6864d54039e9e339a4a5fb2e,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,7,alder-eastboston,stage_1_fail,68.4,69,68,2025-07-01T15:28:13.000Z,2025-07-01T15:49:47.000Z,21.6
6864d54039e9e339a4a5fb35,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,core-brockton-westgate,stage_1_fail,73,70,73,2025-07-01T12:00:29.000Z,2025-07-01T15:59:48.000Z,239.3
6864d54039e9e339a4a5fb3a,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,core-foxboro,stage_1_fail,70.7,70,59,2025-07-01T12:00:31.000Z,2025-07-01T15:59:02.000Z,238.5
6864d54039e9e339a4a5fb5e,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,gymit-watertown,stage_1_fail,67.1,67,56,2025-07-01T12:00:33.000Z,2025-07-01T15:59:38.000Z,239.1
6864d54039e9e339a4a5fb63,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,epic-chesterfield,stage_1_fail,73.4,72,58,2025-07-01T12:00:42.000Z,2025-07-01T15:59:12.000Z,238.5
6864d54039e9e339a4a5fb69,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,epic-commerce-twp,stage_1_fail,70.5,70,54,2025-07-01T12:00:54.000Z,2025-07-01T16:00:00.000Z,239.1
6864d54039e9e339a4a5fb6e,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,epic-detroit,stage_2_fail,74.3,70,74,2025-07-01T12:00:07.000Z,2025-07-01T15:57:20.000Z,237.2
6864d54039e9e339a4a5fb9c,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,8,epic-wyoming,stage_2_fail,74.4,72,74,2025-07-01T12:00:45.000Z,2025-07-01T15:35:27.000Z,214.7
6864d54039e9e339a4a5fbac,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,corp-nashua-281dwh,stage_2_fail,70.1,68,78,2025-07-01T12:00:44.000Z,2025-07-01T15:51:32.000Z,230.8
6864d54039e9e339a4a5fbbf,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,grand-clifton2,stage_2_fail,70.8,68,66,2025-07-01T12:00:00.000Z,2025-07-01T15:59:28.000Z,239.5
6864d54039e9e339a4a5fbe5,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,7,corp-kingston,stage_2_fail,78.3,70,76,2025-07-01T12:05:26.000Z,2025-07-01T15:59:53.000Z,234.4
6864d54039e9e339a4a5fbed,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,corp-levittown,stage_2_fail,75.2,69,71,2025-07-01T12:00:17.000Z,2025-07-01T15:57:07.000Z,236.8
6864d54039e9e339a4a5fc54,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,nat-marketst,stage_2_fail,76.6,68,76,2025-07-01T12:00:06.000Z,2025-07-01T15:55:33.000Z,235.4
6864d54039e9e339a4a5fa77,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,ak-alexandercity,stage_1_fail,72.5,72,58,2025-07-01T12:00:07.000Z,2025-07-01T15:54:33.000Z,234.4
6864d54039e9e339a4a5fa7d,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,base-cathedralcity,stage_2_fail,73.4,73,44,2025-07-01T15:41:29.000Z,2025-07-01T15:51:32.000Z,10.1
6864d54039e9e339a4a5fa91,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,10,corp-walnutcreek,stage_2_fail,77.9,69,72,2025-07-01T12:00:11.000Z,2025-07-01T15:58:26.000Z,238.2
6864d54039e9e339a4a5fa95,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,8,grand-clovis,stage_2_fail,68.1,68,65,2025-07-01T14:40:07.000Z,2025-07-01T15:51:10.000Z,71
6864d54039e9e339a4a5fa97,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,grand-losbanos,stage_1_fail,68.8,68,49,2025-07-01T12:00:12.000Z,2025-07-01T15:58:20.000Z,238.1
6864d54039e9e339a4a5fa98,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,grand-madera,stage_1_fail,73.7,72,59,2025-07-01T12:00:18.000Z,2025-07-01T15:56:24.000Z,236.1
6864d54039e9e339a4a5fa99,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,grand-madera,stage_2_fail,77.5,72,70,2025-07-01T12:00:03.000Z,2025-07-01T15:56:44.000Z,236.7
6864d54039e9e339a4a5faa0,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,base-coloradosprings,stage_1_fail,69.8,70,78,2025-07-01T12:00:23.000Z,2025-07-01T15:59:06.000Z,238.7
6864d54039e9e339a4a5fab5,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,easy-arcadia,stage_1_fail,70.8,70,59,2025-07-01T12:00:42.000Z,2025-07-01T15:48:07.000Z,227.4
6864d54039e9e339a4a5fac5,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,grand-cutlerbay,stage_1_fail,71.4,71,59,2025-07-01T12:00:19.000Z,2025-07-01T15:55:20.000Z,235
6864d54039e9e339a4a5facb,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,grand-hialeah2,stage_1_fail,71.5,71,75,2025-07-01T13:00:48.000Z,2025-07-01T15:00:28.000Z,119.7
6864d54039e9e339a4a5fad5,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,grand-littlehavana,stage_2_fail,73.9,72,78,2025-07-01T12:00:07.000Z,2025-07-01T15:56:33.000Z,236.4
6864d54039e9e339a4a5faf9,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,blackduck-dawsonville,stage_1_fail,70.1,70,64,2025-07-01T13:55:55.000Z,2025-07-01T15:55:55.000Z,120
6864d54039e9e339a4a5fb04,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,easy-toccoa,stage_2_fail,70.4,70,64,2025-07-01T12:35:08.000Z,2025-07-01T15:40:46.000Z,185.6
6864d54039e9e339a4a5fb0d,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,gwth-aberdeen,stage_2_fail,71.4,71,56,2025-07-01T15:29:26.000Z,2025-07-01T15:49:08.000Z,19.7
6864d54039e9e339a4a5fb27,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,gwth-salisbury,stage_2_fail,73.2,70,81,2025-07-01T12:00:24.000Z,2025-07-01T15:59:56.000Z,239.5
6864d54039e9e339a4a5fb29,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,7,gwth-seatpleasant,stage_2_fail,73.9,70,62,2025-07-01T12:00:06.000Z,2025-07-01T15:58:08.000Z,238
6864d54039e9e339a4a5fb37,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,core-dedham,stage_2_fail,73.2,70,74,2025-07-01T12:00:15.000Z,2025-07-01T15:59:42.000Z,239.4
6864d54039e9e339a4a5fb39,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,core-foxboro,stage_1_fail,70.5,70,60,2025-07-01T12:00:19.000Z,2025-07-01T15:56:55.000Z,236.6
6864d54039e9e339a4a5fb40,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,13,core-marlborough,stage_2_fail,72.8,70,71,2025-07-01T12:00:24.000Z,2025-07-01T15:59:24.000Z,239
6864d54039e9e339a4a5fb4a,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,core-stoughton,stage_2_fail,71,70,68,2025-07-01T12:00:15.000Z,2025-07-01T15:58:17.000Z,238
6864d54039e9e339a4a5fb4b,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,core-stoughton,stage_2_fail,70.5,70,66,2025-07-01T12:48:13.000Z,2025-07-01T15:57:54.000Z,189.7
6864d54039e9e339a4a5fb6c,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,epic-dearborn2,stage_1_fail,73.3,70,57,2025-07-01T12:00:29.000Z,2025-07-01T15:55:27.000Z,235
6864d54039e9e339a4a5fb6d,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,epic-detroit,stage_2_fail,72.6,70,67,2025-07-01T12:23:45.000Z,2025-07-01T15:56:19.000Z,212.6
6864d54039e9e339a4a5fb76,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,epic-lakeorion,stage_2_fail,72.6,72,71,2025-07-01T12:00:50.000Z,2025-07-01T15:59:09.000Z,238.3
6864d54039e9e339a4a5fb84,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,epic-royaloak,stage_1_fail,72.3,72,56,2025-07-01T12:00:04.000Z,2025-07-01T15:48:45.000Z,228.7
6864d54039e9e339a4a5fb8d,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,7,epic-southfield,stage_2_fail,73.9,72,70,2025-07-01T12:00:36.000Z,2025-07-01T15:59:53.000Z,239.3
6864d54039e9e339a4a5fb8e,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,8,epic-sterlingheights,stage_2_fail,73,72,76,2025-07-01T12:00:56.000Z,2025-07-01T15:52:41.000Z,231.8
6864d54039e9e339a4a5fb94,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,epic-wayne,stage_1_fail,72.8,72,68,2025-07-01T12:00:51.000Z,2025-07-01T15:58:43.000Z,237.9
6864d54039e9e339a4a5fb9a,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,epic-woodhaven,stage_2_fail,74.3,72,76,2025-07-01T12:00:05.000Z,2025-07-01T15:59:20.000Z,239.2
6864d54039e9e339a4a5fbaa,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,corp-hooksett,stage_2_fail,69.9,68,80,2025-07-01T12:00:32.000Z,2025-07-01T15:59:35.000Z,239.1
6864d54039e9e339a4a5fbb0,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,corp-portsmouth,stage_2_fail,69.3,68,63,2025-07-01T12:00:03.000Z,2025-07-01T15:59:58.000Z,239.9
6864d54039e9e339a4a5fbc0,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,grand-clifton2,stage_2_fail,69.8,68,61,2025-07-01T15:56:37.000Z,2025-07-01T15:57:24.000Z,0.8
6864d54039e9e339a4a5fbd1,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,corp-carleplace2,stage_2_fail,71.4,70,65,2025-07-01T12:00:31.000Z,2025-07-01T15:59:58.000Z,239.4
6864d54039e9e339a4a5fbde,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,corp-hauppauge,stage_1_fail,69.4,70,66,2025-07-01T13:05:50.000Z,2025-07-01T13:21:20.000Z,15.5
6864d54039e9e339a4a5fbdf,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,9,corp-hauppauge,stage_2_fail,75.2,70,78,2025-07-01T12:00:29.000Z,2025-07-01T15:14:47.000Z,194.3
6864d54039e9e339a4a5fbe9,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,7,corp-lagrange,stage_1_fail,69.6,70,62,2025-07-01T15:00:34.000Z,2025-07-01T15:59:22.000Z,58.8
6864d54039e9e339a4a5fbeb,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,corp-lakeronkonkoma,stage_2_fail,71.3,68,72,2025-07-01T12:00:58.000Z,2025-07-01T15:59:33.000Z,238.6
6864d54039e9e339a4a5fbfc,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,corp-portjefferson,stage_2_fail,70.8,68,69,2025-07-01T12:00:35.000Z,2025-07-01T15:59:38.000Z,239.1
6864d54039e9e339a4a5fc01,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,corp-selden,stage_1_fail,70.7,70,72,2025-07-01T12:00:26.000Z,2025-07-01T15:58:34.000Z,238.1
6864d54039e9e339a4a5fc23,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,28,corp-toronto,stage_2_fail,67.6,67,58,2025-07-01T12:00:19.000Z,2025-07-01T15:57:24.000Z,237.1
6864d54039e9e339a4a5fc4c,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,nat-enola,stage_2_fail,70.4,70,65,2025-07-01T12:00:24.000Z,2025-07-01T15:58:00.000Z,237.6
6864d54039e9e339a4a5fc63,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,26,nat-marketst,stage_2_fail,74.6,68,76,2025-07-01T12:01:07.000Z,2025-07-01T15:54:15.000Z,233.1
6864d54039e9e339a4a5fa7b,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,base-cathedralcity,stage_2_fail,73.6,73,62,2025-07-01T15:36:23.000Z,2025-07-01T15:59:36.000Z,23.2
6864d54039e9e339a4a5fa8a,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,corp-walnutcreek,stage_2_fail,69.7,69,55,2025-07-01T15:37:09.000Z,2025-07-01T15:55:30.000Z,18.4
6864d54039e9e339a4a5fa9b,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,grand-santamaria,stage_2_fail,80.2,69,75,2025-07-01T12:00:12.000Z,2025-07-01T16:00:00.000Z,239.8
6864d54039e9e339a4a5faab,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,corp-wilmington-f,stage_2_fail,72.3,70,75,2025-07-01T12:00:52.000Z,2025-07-01T15:57:25.000Z,236.6
6864d54039e9e339a4a5fab1,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,nat-millsboro,stage_2_fail,68.7,68,61,2025-07-01T12:00:36.000Z,2025-07-01T15:55:53.000Z,235.3
6864d54039e9e339a4a5faba,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,7,easy-clevelandave,stage_2_fail,72.3,70,65,2025-07-01T15:58:37.000Z,2025-07-01T15:59:31.000Z,0.9
6864d54039e9e339a4a5fabf,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,8,easy-peachland,stage_2_fail,78.6,70,80,2025-07-01T12:00:35.000Z,2025-07-01T15:59:56.000Z,239.3
6864d54039e9e339a4a5fad0,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,grand-lauderdale,stage_1_fail,70.4,70,58,2025-07-01T12:00:31.000Z,2025-07-01T15:50:46.000Z,230.2
6864d54039e9e339a4a5fadd,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,grand-plantation,stage_2_fail,70.7,69,76,2025-07-01T12:00:20.000Z,2025-07-01T15:49:48.000Z,229.5
6864d54039e9e339a4a5faed,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,8,alder-greenbriar,stage_1_fail,72.5,71,67,2025-07-01T14:41:57.000Z,2025-07-01T15:00:24.000Z,18.4
6864d54039e9e339a4a5fb07,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,blackduck-montgomery,stage_2_fail,72.5,67,81,2025-07-01T12:00:14.000Z,2025-07-01T15:59:30.000Z,239.3
6864d54039e9e339a4a5fb10,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,gwth-bowie,stage_2_fail,76.3,72,67,2025-07-01T12:00:13.000Z,2025-07-01T15:58:23.000Z,238.2
6864d54039e9e339a4a5fb3c,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,core-franklin,stage_2_fail,71.2,70,72,2025-07-01T12:00:19.000Z,2025-07-01T15:59:52.000Z,239.6
6864d54039e9e339a4a5fb55,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,core-webster,stage_2_fail,71.7,70,67,2025-07-01T12:00:06.000Z,2025-07-01T15:54:44.000Z,234.6
6864d54039e9e339a4a5fb73,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,16,epic-grandrapids2,stage_1_fail,73.4,72,48,2025-07-01T12:00:07.000Z,2025-07-01T15:59:31.000Z,239.4
6864d54039e9e339a4a5fb77,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,7,epic-lakeorion,stage_1_fail,72.6,72,72,2025-07-01T12:00:24.000Z,2025-07-01T15:59:36.000Z,239.2
6864d54039e9e339a4a5fb85,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,epic-royaloak,stage_1_fail,72.3,72,68,2025-07-01T12:00:11.000Z,2025-07-01T15:49:47.000Z,229.6
6864d54039e9e339a4a5fb90,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,epic-troy2,stage_1_fail,72.9,72,57,2025-07-01T12:00:11.000Z,2025-07-01T15:59:27.000Z,239.3
6864d54039e9e339a4a5fb97,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,epic-westland,stage_1_fail,70.8,70,64,2025-07-01T12:00:35.000Z,2025-07-01T15:59:22.000Z,238.8
6864d54039e9e339a4a5fb9f,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,7,jp-grandhaven,stage_1_fail,70.3,71,70,2025-07-01T15:27:02.000Z,2025-07-01T15:44:56.000Z,17.9
6864d54039e9e339a4a5fba4,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,corp-concord,stage_2_fail,67.3,67,59,2025-07-01T14:41:14.000Z,2025-07-01T15:39:41.000Z,58.5
6864d54039e9e339a4a5fbbb,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,corp-jackson,stage_2_fail,71.9,70,80,2025-07-01T12:00:20.000Z,2025-07-01T15:59:30.000Z,239.2
6864d54039e9e339a4a5fbc3,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,grand-morrisplains,stage_2_fail,70.2,70,59,2025-07-01T15:45:31.000Z,2025-07-01T15:57:45.000Z,12.2
6864d54039e9e339a4a5fbd0,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,corp-carleplace2,stage_2_fail,71.2,71,54,2025-07-01T15:30:54.000Z,2025-07-01T15:41:29.000Z,10.6
6864d54039e9e339a4a5fbd7,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,corp-centereach,stage_2_fail,72.1,70,68,2025-07-01T14:05:53.000Z,2025-07-01T15:58:43.000Z,112.8
6864d54039e9e339a4a5fbe8,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,corp-lagrange,stage_1_fail,70.7,70,63,2025-07-01T12:00:20.000Z,2025-07-01T15:58:10.000Z,237.8
6864d54039e9e339a4a5fbf3,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,7,corp-medford,stage_2_fail,72.5,70,83,2025-07-01T13:14:51.000Z,2025-07-01T15:59:24.000Z,164.6
6864d54039e9e339a4a5fc26,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,7,easy-stcatharines,stage_2_fail,69.2,68,0,2025-07-01T12:01:25.000Z,2025-07-01T15:58:58.000Z,237.6
6864d54039e9e339a4a5fc2d,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,corp-erie,stage_1_fail,68.6,68,56,2025-07-01T12:00:02.000Z,2025-07-01T15:59:57.000Z,239.9
6864d54039e9e339a4a5fc30,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,corp-greensburg,stage_2_fail,69.5,68,72,2025-07-01T12:00:20.000Z,2025-07-01T15:59:53.000Z,239.6
6864d54039e9e339a4a5fc31,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,corp-honesdale,stage_1_fail,70.3,70,0,2025-07-01T12:48:32.000Z,2025-07-01T15:57:28.000Z,188.9
6864d54039e9e339a4a5fc33,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,corp-pottstown,stage_1_fail,69.4,70,68,2025-07-01T14:46:47.000Z,2025-07-01T15:51:28.000Z,64.7
6864d54039e9e339a4a5fc61,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,21,nat-marketst,stage_2_fail,82.9,68,81,2025-07-01T12:00:25.000Z,2025-07-01T15:57:53.000Z,237.5
6864d54039e9e339a4a5faa5,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,7,gengras-volvo2,stage_2_fail,74.5,72,75,2025-07-01T12:00:45.000Z,2025-07-01T15:59:35.000Z,238.8
6864d54039e9e339a4a5fb0c,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,7,corp-bangor,stage_2_fail,72,70,74,2025-07-01T15:31:46.000Z,2025-07-01T15:48:03.000Z,16.3
6864d54039e9e339a4a5fb14,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,gwth-ellicott,stage_1_fail,70.5,70,56,2025-07-01T12:00:30.000Z,2025-07-01T15:59:53.000Z,239.4
6864d54039e9e339a4a5fb1a,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,gwth-hillendale,stage_1_fail,70.5,70,59,2025-07-01T12:00:24.000Z,2025-07-01T15:59:55.000Z,239.5
6864d54039e9e339a4a5fb2c,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,11,gwth-silversprings,stage_2_fail,71.9,70,72,2025-07-01T12:00:18.000Z,2025-07-01T15:39:31.000Z,219.2
6864d54039e9e339a4a5fb3e,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,core-hyannis,stage_1_fail,70.3,70,67,2025-07-01T12:00:14.000Z,2025-07-01T15:53:01.000Z,232.8
6864d54039e9e339a4a5fb43,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,core-maynard,stage_1_fail,70.1,70,64,2025-07-01T12:00:18.000Z,2025-07-01T15:52:51.000Z,232.6
6864d54039e9e339a4a5fb44,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,core-maynard,stage_1_fail,70.6,70,72,2025-07-01T15:22:09.000Z,2025-07-01T15:53:07.000Z,31
6864d54039e9e339a4a5fb46,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,core-northattleboro,stage_2_fail,70.3,70,51,2025-07-01T15:05:46.000Z,2025-07-01T15:31:06.000Z,25.3
6864d54039e9e339a4a5fb56,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,core-wilmington,stage_1_fail,72.3,70,57,2025-07-01T12:00:22.000Z,2025-07-01T15:56:56.000Z,236.6
6864d54039e9e339a4a5fb80,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,epic-redford,stage_2_fail,70.3,69,74,2025-07-01T12:00:16.000Z,2025-07-01T15:59:17.000Z,239
6864d54039e9e339a4a5fb92,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,epic-utica,stage_1_fail,72.3,72,67,2025-07-01T13:15:19.000Z,2025-07-01T15:59:50.000Z,164.5
6864d54039e9e339a4a5fb98,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,epic-westland,stage_1_fail,70.3,70,65,2025-07-01T12:00:54.000Z,2025-07-01T15:59:41.000Z,238.8
6864d54039e9e339a4a5fbb5,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,corp-brick-55,stage_2_fail,71.4,70,102,2025-07-01T12:25:18.000Z,2025-07-01T15:59:34.000Z,214.3
6864d54039e9e339a4a5fbc2,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,grand-clifton2,stage_1_fail,69.6,68,59,2025-07-01T15:53:23.000Z,2025-07-01T15:59:56.000Z,6.5
6864d54039e9e339a4a5fbc8,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,grand-wayne,stage_2_fail,69.3,69,63,2025-07-01T15:46:23.000Z,2025-07-01T15:58:13.000Z,11.8
6864d54039e9e339a4a5fbd9,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,corp-hamptonbays2,stage_1_fail,71,70,61,2025-07-01T12:01:15.000Z,2025-07-01T15:59:29.000Z,238.2
6864d54039e9e339a4a5fbea,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,corp-lakeronkonkoma,stage_2_fail,70.8,68,74,2025-07-01T12:00:50.000Z,2025-07-01T15:58:15.000Z,237.4
6864d54039e9e339a4a5fbf4,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,10,corp-medford,stage_2_fail,73.9,70,0,2025-07-01T12:00:06.000Z,2025-07-01T15:59:40.000Z,239.6
6864d54039e9e339a4a5fc06,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,7,corp-wappingerfalls,stage_2_fail,71.7,70,65,2025-07-01T12:00:25.000Z,2025-07-01T15:49:42.000Z,229.3
6864d54039e9e339a4a5fc12,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,nat-gastonia2,stage_2_fail,71.6,70,77,2025-07-01T12:00:38.000Z,2025-07-01T15:57:35.000Z,236.9
6864d54039e9e339a4a5fc20,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,epic-toledo1,stage_2_fail,74.1,72,75,2025-07-01T12:00:00.000Z,2025-07-01T15:59:13.000Z,239.2
6864d54039e9e339a4a5fc36,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,corp-westmifflin,stage_2_fail,67.3,68,62,2025-07-01T13:44:08.000Z,2025-07-01T14:18:34.000Z,34.4
6864d54039e9e339a4a5fc40,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,nat-cheltenham,stage_2_fail,70.3,69,70,2025-07-01T12:00:13.000Z,2025-07-01T15:57:44.000Z,237.5
6864d54039e9e339a4a5fa82,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,base-victorville,stage_1_fail,71,70,60,2025-07-01T13:17:48.000Z,2025-07-01T15:59:27.000Z,161.7
6864d54039e9e339a4a5fab8,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,8,easy-bonita-springs,stage_1_fail,70.8,70,76,2025-07-01T15:26:34.000Z,2025-07-01T15:43:16.000Z,16.7
6864d54039e9e339a4a5fad1,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,grand-lauderdale,stage_1_fail,70.4,70,67,2025-07-01T15:43:27.000Z,2025-07-01T15:59:22.000Z,15.9
6864d54039e9e339a4a5fae9,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,alder-ellenwood,stage_2_fail,75.2,71,73,2025-07-01T12:00:23.000Z,2025-07-01T15:57:57.000Z,237.6
6864d54039e9e339a4a5fb02,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,14,easy-cornelia,stage_2_fail,72.5,69,0,2025-07-01T12:18:59.000Z,2025-07-01T15:53:19.000Z,214.3
6864d54039e9e339a4a5fb05,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,easy-toccoa,stage_2_fail,71.2,70,77,2025-07-01T12:09:59.000Z,2025-07-01T15:53:34.000Z,223.6
6864d54039e9e339a4a5fb0f,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,gwth-aberdeen,stage_2_fail,74.3,71,71,2025-07-01T12:00:00.000Z,2025-07-01T15:56:45.000Z,236.8
6864d54039e9e339a4a5fb1b,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,gwth-hillendale,stage_1_fail,71,70,57,2025-07-01T12:00:05.000Z,2025-07-01T15:59:34.000Z,239.5
6864d54039e9e339a4a5fb24,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,8,gwth-perryhall,stage_2_fail,72.5,70,71,2025-07-01T12:01:10.000Z,2025-07-01T15:45:26.000Z,224.3
6864d54039e9e339a4a5fb32,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,alder-wonderland,stage_2_fail,71.6,70,64,2025-07-01T12:00:04.000Z,2025-07-01T15:56:24.000Z,236.3
6864d54039e9e339a4a5fb34,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,core-brockton,stage_1_fail,70.8,70,59,2025-07-01T13:57:38.000Z,2025-07-01T15:57:10.000Z,119.5
6864d54039e9e339a4a5fb3d,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,10,core-haverhill,stage_2_fail,73.9,72,70,2025-07-01T15:57:53.000Z,2025-07-01T15:59:03.000Z,1.2
6864d54039e9e339a4a5fb48,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,core-reading,stage_2_fail,70.9,70,58,2025-07-01T15:26:04.000Z,2025-07-01T15:57:39.000Z,31.6
6864d54039e9e339a4a5fb4d,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,10,core-tewksbury,stage_1_fail,70.3,70,65,2025-07-01T12:35:17.000Z,2025-07-01T15:59:29.000Z,204.2
6864d54039e9e339a4a5fb7c,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,8,epic-mt,stage_2_fail,73.5,72,72,2025-07-01T12:00:42.000Z,2025-07-01T15:59:41.000Z,239
6864d54039e9e339a4a5fb88,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,epic-shelby,stage_1_fail,70.3,70,55,2025-07-01T12:00:42.000Z,2025-07-01T15:59:55.000Z,239.2
6864d54039e9e339a4a5fba9,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,corp-hooksett,stage_2_fail,69.4,69,58,2025-07-01T14:50:57.000Z,2025-07-01T15:51:52.000Z,60.9
6864d54039e9e339a4a5fbaf,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,corp-nashua-coliseum,stage_2_fail,77.7,70,81,2025-07-01T12:00:21.000Z,2025-07-01T15:56:39.000Z,236.3
6864d54039e9e339a4a5fbb3,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,corp-seabrook,stage_2_fail,70.6,70,85,2025-07-01T12:00:37.000Z,2025-07-01T15:59:54.000Z,239.3
6864d54039e9e339a4a5fbc6,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,7,grand-rockaway,stage_2_fail,73.3,72,75,2025-07-01T13:50:52.000Z,2025-07-01T15:59:41.000Z,128.8
6864d54039e9e339a4a5fbe3,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,corp-kingston,stage_2_fail,71.3,71,56,2025-07-01T15:53:21.000Z,2025-07-01T15:59:38.000Z,6.3
6864d54039e9e339a4a5fc11,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,nat-gastonia2,stage_1_fail,70.3,70,65,2025-07-01T15:13:06.000Z,2025-07-01T15:54:47.000Z,41.7
6864d54039e9e339a4a5fc2a,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,8,bravofit-beaverton,stage_2_fail,75.5,72,84,2025-07-01T12:00:44.000Z,2025-07-01T15:59:37.000Z,238.9
6864d54039e9e339a4a5fc32,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,7,corp-matamoras,stage_2_fail,74.8,70,86,2025-07-01T15:48:59.000Z,2025-07-01T15:58:56.000Z,9.9
6864d54039e9e339a4a5fc3b,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,corp-wilkes-barre,stage_1_fail,70.5,70,60,2025-07-01T15:14:50.000Z,2025-07-01T15:59:30.000Z,44.7
6864d54039e9e339a4a5fc3c,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,corp-york-east,stage_1_fail,72.5,72,60,2025-07-01T12:00:04.000Z,2025-07-01T15:43:44.000Z,223.7
6864d54039e9e339a4a5fc45,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,nat-doylestown,stage_2_fail,67.5,70,83,2025-07-01T14:38:06.000Z,2025-07-01T14:40:39.000Z,2.5
6864d54039e9e339a4a5fc53,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,nat-lansdale,stage_2_fail,71,70,63,2025-07-01T12:00:36.000Z,2025-07-01T15:50:02.000Z,229.4
6864d54039e9e339a4a5fc58,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,7,nat-marketst,stage_2_fail,74.6,68,75,2025-07-01T12:00:58.000Z,2025-07-01T15:58:41.000Z,237.7
6864d54039e9e339a4a5fc59,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,8,nat-marketst,stage_2_fail,76.7,68,76,2025-07-01T12:01:07.000Z,2025-07-01T15:58:51.000Z,237.7
6864d54039e9e339a4a5fc65,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,nat-willowgrove,stage_2_fail,72.1,68,71,2025-07-01T12:00:14.000Z,2025-07-01T15:59:24.000Z,239.2
6864d54039e9e339a4a5fc66,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,core-bald-hill,stage_2_fail,69.8,70,54,2025-07-01T15:25:14.000Z,2025-07-01T15:34:30.000Z,9.3
6864d54039e9e339a4a5fa86,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,corp-eastoakland,stage_1_fail,68,68,67,2025-07-01T14:13:15.000Z,2025-07-01T15:52:12.000Z,99
6864d54039e9e339a4a5fa94,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,corp-westoakland,stage_2_fail,69.3,70,46,2025-07-01T15:40:25.000Z,2025-07-01T15:49:03.000Z,8.6
6864d54039e9e339a4a5faa1,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,base-westminster72,stage_1_fail,70.8,70,61,2025-07-01T12:00:06.000Z,2025-07-01T15:59:25.000Z,239.3
6864d54039e9e339a4a5faaa,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,corp-wilmington-f,stage_2_fail,74.4,70,77,2025-07-01T12:00:44.000Z,2025-07-01T15:55:06.000Z,234.4
6864d54039e9e339a4a5fac1,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,7,easy-townandcountry,stage_2_fail,70.8,70,73,2025-07-01T12:00:20.000Z,2025-07-01T15:58:54.000Z,238.6
6864d54039e9e339a4a5fad7,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,grand-miamigardens,stage_1_fail,71.4,72,67,2025-07-01T12:20:16.000Z,2025-07-01T13:54:12.000Z,93.9
6864d54039e9e339a4a5fadf,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,9,grand-westkendall,stage_1_fail,68.8,69,66,2025-07-01T12:00:54.000Z,2025-07-01T15:54:05.000Z,233.2
6864d54039e9e339a4a5fb21,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,gwth-pennstation,stage_2_fail,67.2,65,58,2025-07-01T12:00:24.000Z,2025-07-01T15:53:47.000Z,233.4
6864d54039e9e339a4a5fb25,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,10,gwth-perryhall,stage_1_fail,69.4,70,68,2025-07-01T15:14:57.000Z,2025-07-01T15:35:27.000Z,20.5
6864d54039e9e339a4a5fb8b,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,epic-southfield,stage_2_fail,72.8,72,71,2025-07-01T12:17:32.000Z,2025-07-01T15:59:38.000Z,222.1
6864d54039e9e339a4a5fba3,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,corp-concord,stage_1_fail,70.5,70,122,2025-07-01T15:17:18.000Z,2025-07-01T15:34:22.000Z,17.1
6864d54039e9e339a4a5fba7,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,corp-derry,stage_1_fail,68.3,68,57,2025-07-01T12:00:06.000Z,2025-07-01T15:59:44.000Z,239.6
6864d54039e9e339a4a5fbb1,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,corp-raymond,stage_2_fail,71,68,70,2025-07-01T12:00:20.000Z,2025-07-01T15:59:50.000Z,239.5
6864d54039e9e339a4a5fbb6,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,corp-brick-rt88,stage_2_fail,75.1,70,0,2025-07-01T12:00:31.000Z,2025-07-01T15:51:43.000Z,231.2
6864d54039e9e339a4a5fbe7,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,corp-lagrange,stage_2_fail,70.3,68,62,2025-07-01T12:00:04.000Z,2025-07-01T15:58:27.000Z,238.4
6864d54039e9e339a4a5fbf0,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,corp-massapequa,stage_1_fail,67.4,68,63,2025-07-01T12:22:53.000Z,2025-07-01T15:28:43.000Z,185.8
6864d54039e9e339a4a5fc03,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,8,corp-selden,stage_1_fail,70.6,70,60,2025-07-01T12:40:12.000Z,2025-07-01T15:59:20.000Z,199.1
6864d54039e9e339a4a5fc08,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,corp-westbabylon,stage_2_fail,69.4,70,58,2025-07-01T14:21:19.000Z,2025-07-01T15:18:32.000Z,57.2
6864d54039e9e339a4a5fc1b,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,nat-rockingham,stage_2_fail,74.7,70,0,2025-07-01T12:01:47.000Z,2025-07-01T15:59:23.000Z,237.6
6864d54039e9e339a4a5fc2b,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,bravofit-milwaukie,stage_1_fail,70.5,70,50,2025-07-01T12:14:35.000Z,2025-07-01T15:59:21.000Z,224.8
6864d54039e9e339a4a5fc2c,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,bravofit-tigard-triangle,stage_2_fail,69,68,63,2025-07-01T12:00:16.000Z,2025-07-01T15:49:09.000Z,228.9
6864d54039e9e339a4a5fc57,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,nat-marketst,stage_2_fail,74.1,68,73,2025-07-01T12:00:40.000Z,2025-07-01T15:53:50.000Z,233.2
6864d54039e9e339a4a5fc6d,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,core-northprovidence,stage_2_fail,71.9,71,70,2025-07-01T12:00:27.000Z,2025-07-01T15:54:11.000Z,233.7
6864d54039e9e339a4a5fc90,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,7,gwth-seattle-aurora,stage_2_fail,73,72,75,2025-07-01T13:13:48.000Z,2025-07-01T15:42:20.000Z,148.5
6864d54039e9e339a4a5fc79,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,sealit-warwick,stage_2_fail,72.6,70,71,2025-07-01T15:49:22.000Z,2025-07-01T15:59:24.000Z,10
6864d54039e9e339a4a5fc7b,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,7,sealit-woonsocket,stage_1_fail,71,70,58,2025-07-01T13:28:08.000Z,2025-07-01T15:59:09.000Z,151
6864d54039e9e339a4a5fc85,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,base-siouxfalls,stage_2_fail,76.8,70,79,2025-07-01T12:00:29.000Z,2025-07-01T15:58:26.000Z,237.9
6864d54039e9e339a4a5fc89,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,7,corp-berlinvt,stage_2_fail,69.9,70,67,2025-07-01T12:32:33.000Z,2025-07-01T15:59:12.000Z,206.7
6864d54039e9e339a4a5fc8a,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,9,corp-rutland,stage_2_fail,73.7,68,74,2025-07-01T12:00:29.000Z,2025-07-01T15:53:23.000Z,232.9
6864d54039e9e339a4a5fc91,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,8,gwth-seattle-aurora,stage_1_fail,72.5,72,65,2025-07-01T12:00:27.000Z,2025-07-01T15:54:08.000Z,233.7
6864d54039e9e339a4a5fc7a,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,sealit-warwick,stage_2_fail,73.7,70,69,2025-07-01T12:00:37.000Z,2025-07-01T15:53:09.000Z,232.5
6864d54039e9e339a4a5fc84,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,nat-lancaster,stage_2_fail,71.7,70,70,2025-07-01T13:31:16.000Z,2025-07-01T15:57:43.000Z,146.4
6864d54039e9e339a4a5fc87,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,7,base-siouxfalls,stage_2_fail,74.9,70,78,2025-07-01T12:00:20.000Z,2025-07-01T15:59:23.000Z,239.1
6864d54039e9e339a4a5fc8f,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,gwth-seattle-aurora,stage_2_fail,73.1,72,64,2025-07-01T12:00:11.000Z,2025-07-01T15:59:27.000Z,239.3
6864d54039e9e339a4a5fc74,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,core-warren,stage_2_fail,71.6,72,66,2025-07-01T15:55:41.000Z,2025-07-01T15:59:27.000Z,3.8
6864d54039e9e339a4a5fc72,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,core-wakefield,stage_1_fail,70.3,70,65,2025-07-01T12:00:26.000Z,2025-07-01T15:55:19.000Z,234.9
6864d54039e9e339a4a5fc8d,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,gwth-burlington,stage_1_fail,68.5,68,62,2025-07-01T14:48:52.000Z,2025-07-01T15:59:47.000Z,70.9
6864d54039e9e339a4a5fc76,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,7,sealit-coventry,stage_1_fail,69.9,70,65,2025-07-01T14:35:00.000Z,2025-07-01T15:18:00.000Z,43
6864d54039e9e339a4a5fc80,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,lev-irmo,stage_2_fail,72.5,68,68,2025-07-01T15:54:53.000Z,2025-07-01T15:58:42.000Z,3.8
6864d54039e9e339a4a5fc93,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,13,gwth-seattle-aurora,stage_1_fail,73,72,55,2025-07-01T13:42:09.000Z,2025-07-01T15:59:57.000Z,137.8
6864d54039e9e339a4a5fc6b,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,core-lincoln,stage_1_fail,69.6,70,65,2025-07-01T12:54:47.000Z,2025-07-01T15:54:04.000Z,179.3
6864d54039e9e339a4a5fc7e,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,hamricks-northaugusta,stage_2_fail,73,70,74,2025-07-01T12:00:04.000Z,2025-07-01T15:59:46.000Z,239.7
6864d54039e9e339a4a5fc78,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,sealit-warwick,stage_1_fail,71.9,70,62,2025-07-01T15:46:22.000Z,2025-07-01T15:59:15.000Z,12.9
6864d54039e9e339a4a5fc7f,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,hamricks-northaugusta,stage_2_fail,72.6,70,66,2025-07-01T12:00:19.000Z,2025-07-01T15:59:59.000Z,239.7
6864d54039e9e339a4a5fc86,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,base-siouxfalls,stage_2_fail,74.3,70,72,2025-07-01T12:00:15.000Z,2025-07-01T15:59:52.000Z,239.6
6864d54039e9e339a4a5fc8e,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,8,gwth-everett,stage_2_fail,78,72,77,2025-07-01T12:01:00.000Z,2025-07-01T15:59:03.000Z,238.1
6864d54039e9e339a4a5fc7c,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,9,sealit-woonsocket,stage_2_fail,72.2,70,75,2025-07-01T12:00:35.000Z,2025-07-01T16:00:00.000Z,239.4
6864d54039e9e339a4a5fc7d,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,easy-easley,stage_2_fail,72.5,70,69,2025-07-01T12:00:25.000Z,2025-07-01T15:59:53.000Z,239.5
6864d54039e9e339a4a5fc6f,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,core-pawtucket-nms,stage_2_fail,72.3,72,64,2025-07-01T15:57:57.000Z,2025-07-01T15:58:40.000Z,0.7
6864d54039e9e339a4a5fc88,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,core-brattleboro,stage_1_fail,71.2,70,62,2025-07-01T12:00:11.000Z,2025-07-01T15:59:44.000Z,239.6
6864d54039e9e339a4a5fc8b,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,13,grand-mechanicsville,stage_1_fail,68.7,69,58,2025-07-01T15:34:00.000Z,2025-07-01T15:55:20.000Z,21.3
6864d54039e9e339a4a5fc6e,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,core-northprovidence,stage_1_fail,70.3,70,61,2025-07-01T12:00:34.000Z,2025-07-01T15:58:22.000Z,237.8
6864d54039e9e339a4a5fc70,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,2,core-pawtucket-nms,stage_2_fail,73.2,73,60,2025-07-01T15:51:37.000Z,2025-07-01T15:59:31.000Z,7.9
6864d54039e9e339a4a5fc81,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,lev-irmo,stage_2_fail,71.7,70,0,2025-07-01T15:49:22.000Z,2025-07-01T15:59:11.000Z,9.8
6864d54039e9e339a4a5fc82,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,lev-irmo,stage_1_fail,70.5,70,74,2025-07-01T15:35:09.000Z,2025-07-01T15:51:47.000Z,16.6
6864d54039e9e339a4a5fc71,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,core-pawtucket-nms,stage_2_fail,72.8,72,77,2025-07-01T12:00:05.000Z,2025-07-01T15:58:54.000Z,238.8
6864d54039e9e339a4a5fc73,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,core-warren,stage_1_fail,70.3,70,67,2025-07-01T15:41:27.000Z,2025-07-01T15:52:15.000Z,10.8
6864d54039e9e339a4a5fc95,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,3,gwth-smokeypoint,stage_2_fail,70.3,70,68,2025-07-01T15:56:14.000Z,2025-07-01T15:59:40.000Z,3.4
6864d54039e9e339a4a5fc77,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,1,sealit-warwick,stage_2_fail,71.5,71,62,2025-07-01T15:54:35.000Z,2025-07-01T16:00:00.000Z,5.4
6864d54039e9e339a4a5fc83,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,nat-lancaster,stage_2_fail,72.5,70,0,2025-07-01T12:00:32.000Z,2025-07-01T15:58:55.000Z,238.4
6864d54039e9e339a4a5fc8c,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,gwth-bremerton,stage_1_fail,70.3,70,50,2025-07-01T13:56:01.000Z,2025-07-01T15:45:59.000Z,110
6864d54039e9e339a4a5fc6c,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,5,core-middletown,stage_1_fail,71.9,72,57,2025-07-01T14:57:15.000Z,2025-07-01T15:08:10.000Z,10.9
6864d54039e9e339a4a5fc75,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,6,sealit-coventry,stage_1_fail,70.5,70,70,2025-07-01T15:44:40.000Z,2025-07-01T15:57:51.000Z,13.2
6864d54039e9e339a4a5fc92,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,9,gwth-seattle-aurora,stage_1_fail,72.6,72,76,2025-07-01T12:00:30.000Z,2025-07-01T15:56:38.000Z,236.1
6864d54039e9e339a4a5fc94,2025-07-02T06:44:16.357Z,2025-07-01T16:00:00.000Z,2025-07-01,4,gwth-seattle-rainier,stage_1_fail,72.7,72,52,2025-07-01T12:00:25.000Z,2025-07-01T15:59:49.000Z,239.4
6866b6d8218e3b996e0f32da,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,6,usca05125fb0001041,stage_1_fail,70.62,70,70.61999999999999,2025-07-02T15:40:01.055Z,2025-07-02T15:58:00.947Z,18
6866b6d8218e3b996e0f32e0,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,2,usfl01525fb0001048,stage_2_fail,,60,59.36,2025-07-02T14:12:01.005Z,2025-07-02T15:56:00.862Z,104
6866b6d8218e3b996e0f32e1,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,3,usfl01525fb0001048,stage_2_fail,71.88,60,54.68,2025-07-02T14:02:01.090Z,2025-07-02T15:56:00.853Z,114
6866b6d8218e3b996e0f32ee,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,7,usma07725fb0001046,stage_1_fail,73.14,74.03999999999999,73.22,2025-07-02T12:00:01.110Z,2025-07-02T15:20:01.096Z,200
6866b6d8218e3b996e0f32fd,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,7,okta-vancouver-fourth_plain-wa,stage_2_fail,73.5,70,72.14,2025-07-02T12:00:00.460Z,2025-07-02T15:58:00.589Z,238
6866b6d8218e3b996e0f32fe,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,100,okta-vancouver-hazel_dell,stage_2_fail,69.9,69,50.72,2025-07-02T12:00:00.566Z,2025-07-02T15:58:00.619Z,238
6866b6d8218e3b996e0f32cf,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,2,usca01525eb0001024,stage_1_fail,66.7,66,59.36,2025-07-02T15:18:00.408Z,2025-07-02T15:46:00.492Z,28
6866b6d8218e3b996e0f32fc,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,3,okta-vancouver-fourth_plain-wa,stage_2_fail,71.2,70,66.92,2025-07-02T12:00:00.583Z,2025-07-02T15:58:00.580Z,238
6866b6d8218e3b996e0f32d5,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,5,usca05125fb0001038,stage_2_fail,75.8,70,144.86,2025-07-02T12:00:01.061Z,2025-07-02T15:58:00.943Z,238
6866b6d8218e3b996e0f32d7,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,2,usca05125fb0001041,stage_1_fail,71.52,70,57.74,2025-07-02T12:00:01.069Z,2025-07-02T15:58:00.948Z,238
6866b6d8218e3b996e0f32e2,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,4,usfl01525fb0001048,stage_1_fail,,60,54.68,2025-07-02T12:00:01.112Z,2025-07-02T15:56:00.861Z,236
6866b6d8218e3b996e0f32f0,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,2,usnh01525eb0001030,stage_1_fail,71.2,70,66.2,2025-07-02T15:42:00.932Z,2025-07-02T15:58:00.898Z,16
6866b6d8218e3b996e0f3308,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,7,uswa01425db0001014,stage_1_fail,71,70,62.6,2025-07-02T12:00:00.713Z,2025-07-02T15:58:00.611Z,238
6866b6d8218e3b996e0f3309,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,101,uswa01425db0001014,stage_1_fail,70.4,70,48.92,2025-07-02T15:20:00.598Z,2025-07-02T15:28:00.377Z,8
6866b6d8218e3b996e0f32ed,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,6,usma07725fb0001046,stage_1_fail,73.32,74.03999999999999,72.68,2025-07-02T12:00:01.103Z,2025-07-02T15:52:00.740Z,232
6866b6d8218e3b996e0f32f8,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,7,usny01525fb0001031,stage_2_fail,70.61999999999999,70.08,58.64,2025-07-02T12:00:01.043Z,2025-07-02T15:56:01.043Z,236
6866b6d8218e3b996e0f32e5,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,2,corp-amesbury,stage_2_fail,70.44,68,69.98,2025-07-02T12:00:00.842Z,2025-07-02T15:58:00.428Z,238
6866b6d8218e3b996e0f32e6,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,3,corp-amesbury,stage_1_fail,69,68,66.56,2025-07-02T12:22:00.501Z,2025-07-02T15:58:00.452Z,216
6866b6d8218e3b996e0f32d3,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,5,usca05125fb0001033,stage_1_fail,70.1,70,71.6,2025-07-02T15:48:00.839Z,2025-07-02T15:56:01.044Z,8
