_id,createdAt,failedAt,failedAtDate,unitNumber,hostName,failureReason,currentTemp,setpointTemp,minSupplyTemp,runStartTime,runEndTime,runDurationMin
6866b6d8218e3b996e0f32d6,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,6,usca05125fb0001038,stage_2_fail,73.5,70,72.86,2025-07-02T13:36:00.778Z,2025-07-02T15:58:00.938Z,142
6866b6d8218e3b996e0f32dc,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,2,usfl01525eb0001025,stage_1_fail,68.6,68,64.04,2025-07-02T15:06:00.631Z,2025-07-02T15:44:00.659Z,38
6866b6d8218e3b996e0f32f5,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,44,harbor-3rd_ave-ny,stage_1_fail,65.4,65,47.3,2025-07-02T12:00:00.716Z,2025-07-02T15:52:00.384Z,232
6866b6d8218e3b996e0f32f7,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,4,usny01525fb0001031,stage_2_fail,69,70.08,58.459999999999994,2025-07-02T12:00:01.036Z,2025-07-02T15:56:00.742Z,236
6866b6d8218e3b996e0f3304,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,3,uswa01425db0001014,stage_2_fail,70.8,67,47.3,2025-07-02T14:34:00.614Z,2025-07-02T15:58:00.583Z,84
6866b6d8218e3b996e0f32d0,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,4,usca01525eb0001024,stage_1_fail,66.8,66,65.48,2025-07-02T13:48:00.680Z,2025-07-02T15:58:00.621Z,130
6866b6d8218e3b996e0f32d1,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,10,usca01525eb0001024,stage_1_fail,68.3,68,66.56,2025-07-02T13:36:00.598Z,2025-07-02T13:46:00.512Z,10
6866b6d8218e3b996e0f32de,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,6,usfl01525eb0001025,stage_2_fail,68.8,68,70.52,2025-07-02T13:44:00.598Z,2025-07-02T15:58:00.636Z,134
6866b6d8218e3b996e0f32f4,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,7,harbor-3rd_ave-ny,stage_1_fail,65.4,65,64.22,2025-07-02T15:32:00.310Z,2025-07-02T15:44:00.435Z,12
6866b6d8218e3b996e0f3302,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,15,okta-vancouver_8024_wa,stage_2_fail,72.78,70,68.72,2025-07-02T12:00:01.054Z,2025-07-02T15:58:00.860Z,238
6866b6d8218e3b996e0f3306,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,5,uswa01425db0001014,stage_1_fail,70.08,70,64.58,2025-07-02T15:20:00.535Z,2025-07-02T15:40:00.579Z,20
6866b6d8218e3b996e0f32df,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,1,usfl01525fb0001048,stage_2_fail,71.3,70,57.02,2025-07-02T12:00:01.114Z,2025-07-02T15:56:00.858Z,236
6866b6d8218e3b996e0f32fb,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,6,ussc01525eb0001028,stage_1_fail,70.8,70,58.64,2025-07-02T15:02:01.006Z,2025-07-02T15:58:00.892Z,56
6866b6d8218e3b996e0f32d2,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,2,usca05125fb0001033,stage_2_fail,74.75999999999999,70.08,51.8,2025-07-02T12:00:01.038Z,2025-07-02T15:56:01.038Z,236
6866b6d8218e3b996e0f32d4,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,7,usca05125fb0001033,stage_2_fail,69.9,70,75.56,2025-07-02T13:14:00.958Z,2025-07-02T15:22:00.881Z,128
6866b6d8218e3b996e0f32ea,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,3,usma07725fb0001046,stage_2_fail,74.39999999999999,70.08,73.04,2025-07-02T12:00:01.100Z,2025-07-02T15:56:00.825Z,236
6866b6d8218e3b996e0f32fa,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,5,usny01525fb0001039,stage_2_fail,70.97999999999999,70.08,70.16,2025-07-02T12:00:01.066Z,2025-07-02T14:04:00.879Z,124
6866b6d8218e3b996e0f32db,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,7,usca05125fb0001041,stage_2_fail,70.8,70,51.44,2025-07-02T12:28:00.602Z,2025-07-02T15:58:00.622Z,210
6866b6d8218e3b996e0f3303,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,18,okta-vancouver_8024_wa,stage_1_fail,70.62,70,59,2025-07-02T15:40:01.034Z,2025-07-02T15:58:00.861Z,18
6866b6d8218e3b996e0f32d9,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,5,usca05125fb0001041,stage_2_fail,71.16,70.08,70.7,2025-07-02T12:00:01.078Z,2025-07-02T15:56:01.035Z,236
6866b6d8218e3b996e0f32e4,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,7,usfl01525fb0001048,stage_2_fail,73.67999999999999,60,51.44,2025-07-02T14:08:00.997Z,2025-07-02T15:56:00.863Z,108
6866b6d8218e3b996e0f32e8,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,6,usma07725fb0001040,stage_2_fail,80.52,70.97999999999999,70.34,2025-07-02T12:00:01.065Z,2025-07-02T15:56:01.018Z,236
6866b6d8218e3b996e0f32ef,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,1,usnh01525eb0001030,stage_2_fail,71.5,70,60.26,2025-07-02T12:00:01.133Z,2025-07-02T15:58:00.908Z,238
6866b6d8218e3b996e0f32f1,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,3,usnh01525eb0001030,stage_1_fail,70.6,70,65.3,2025-07-02T14:22:00.939Z,2025-07-02T15:58:00.893Z,96
6866b6d8218e3b996e0f32f6,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,7,usny01525ca0001016,stage_1_fail,70.6,70,60.440000000000005,2025-07-02T14:28:00.447Z,2025-07-02T15:06:00.350Z,38
6866b6d8218e3b996e0f32e7,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,22,usma00125ab0001011,stage_2_fail,72.6,,78.89999999999999,2025-07-02T12:00:00.837Z,2025-07-02T15:58:00.621Z,238
6866b6d8218e3b996e0f3307,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,6,uswa01425db0001014,stage_2_fail,72.6,70,70.88,2025-07-02T12:00:00.588Z,2025-07-02T15:58:00.595Z,238
6866b6d8218e3b996e0f32d8,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,4,usca05125fb0001041,stage_1_fail,70.44,70,66.92,2025-07-02T15:36:00.871Z,2025-07-02T15:46:00.958Z,10
6866b6d8218e3b996e0f32e9,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,2,usma07725fb0001046,stage_2_fail,77.28,70.08,76.46,2025-07-02T12:00:01.104Z,2025-07-02T15:56:00.816Z,236
6866b6d8218e3b996e0f32ec,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,5,usma07725fb0001046,stage_2_fail,74.58,70.08,64.58,2025-07-02T12:00:01.097Z,2025-07-02T15:56:00.814Z,236
6866b6d8218e3b996e0f32f9,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,2,usny01525fb0001039,stage_2_fail,70.4,64,60.8,2025-07-02T15:06:00.886Z,2025-07-02T15:58:00.944Z,52
6866b6d8218e3b996e0f32ff,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,2,okta-vancouver_8024_wa,stage_1_fail,70.62,70,68.36,2025-07-02T13:22:00.317Z,2025-07-02T15:58:00.575Z,156
6866b6d8218e3b996e0f3300,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,6,okta-vancouver_8024_wa,stage_1_fail,70.8,70,69.98,2025-07-02T15:46:00.328Z,2025-07-02T15:58:00.586Z,12
6866b6d8218e3b996e0f3305,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,4,uswa01425db0001014,stage_2_fail,71.7,70,69.62,2025-07-02T14:34:00.600Z,2025-07-02T15:58:00.594Z,84
6866b6d8218e3b996e0f32dd,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,4,usfl01525eb0001025,stage_1_fail,69.2,60,63.14,2025-07-02T14:28:00.742Z,2025-07-02T15:58:00.478Z,90
6866b6d8218e3b996e0f32e3,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,6,usfl01525fb0001048,stage_2_fail,72.6,60,68.36,2025-07-02T14:10:01.167Z,2025-07-02T15:56:00.865Z,106
6866b6d8218e3b996e0f32eb,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,4,usma07725fb0001046,stage_2_fail,74.58,70.08,86,2025-07-02T12:00:01.098Z,2025-07-02T15:56:00.837Z,236
6866b6d8218e3b996e0f32f2,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,4,usnh01525eb0001030,stage_1_fail,70.6,70,64.94,2025-07-02T12:50:00.985Z,2025-07-02T15:58:00.903Z,188
6866b6d8218e3b996e0f32f3,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,2,harbor-3rd_ave-ny,stage_1_fail,70.8,70,66.02,2025-07-02T15:52:00.258Z,2025-07-02T15:58:00.599Z,6
6866b6d8218e3b996e0f3301,2025-07-03T16:59:04.428Z,2025-07-02T16:00:00.000Z,2025-07-02,8,okta-vancouver_8024_wa,stage_1_fail,70.98,70,59,2025-07-02T13:18:00.363Z,2025-07-02T15:58:00.597Z,160
6867b524ce32da3090fe26e2,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,corp-eastoakland,stage_2_fail,69,68,68,2025-07-03T12:13:17.000Z,2025-07-03T15:58:37.000Z,225.3
6867b524ce32da3090fe26f7,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,grand-sanluisobispo,stage_1_fail,72.3,72,58,2025-07-03T13:52:26.000Z,2025-07-03T15:58:09.000Z,125.7
6867b524ce32da3090fe26fd,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,7,usca05125fb0001033,stage_2_fail,74,70,75.56,2025-07-03T14:54:01.166Z,2025-07-03T15:58:01.177Z,64
6867b524ce32da3090fe2701,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,usca05125fb0001041,stage_1_fail,70.62,70,70.61999999999999,2025-07-03T14:50:01.275Z,2025-07-03T15:58:01.233Z,68
6867b524ce32da3090fe2714,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,corp-newcastle,stage_2_fail,73,70,71,2025-07-03T12:00:20.000Z,2025-07-03T15:59:20.000Z,239
6867b524ce32da3090fe2740,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,usfl01525eb0001025,stage_2_fail,69.4,60,74.66,2025-07-03T14:38:00.773Z,2025-07-03T15:58:01.069Z,80
6867b524ce32da3090fe274c,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,9,alder-brookhaven,stage_2_fail,69.3,70,75,2025-07-03T15:51:19.000Z,2025-07-03T15:53:10.000Z,1.9
6867b524ce32da3090fe274d,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,alder-greenbriar,stage_2_fail,73.9,71,71,2025-07-03T12:00:14.000Z,2025-07-03T15:59:52.000Z,239.6
6867b524ce32da3090fe274e,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,9,alder-greenbriar,stage_1_fail,71.9,71,62,2025-07-03T12:00:06.000Z,2025-07-03T15:59:44.000Z,239.6
6867b524ce32da3090fe2750,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,alder-morrow,stage_2_fail,82.4,70,79,2025-07-03T12:00:35.000Z,2025-07-03T15:55:46.000Z,235.2
6867b524ce32da3090fe2768,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,epic-foxvalley,stage_2_fail,74.3,72,65,2025-07-03T12:00:18.000Z,2025-07-03T15:59:31.000Z,239.2
6867b524ce32da3090fe2774,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,7,gwth-ellicott,stage_2_fail,72.1,70,70,2025-07-03T12:00:51.000Z,2025-07-03T15:59:58.000Z,239.1
6867b524ce32da3090fe277c,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,7,gwth-perryhall,stage_2_fail,73.4,70,74,2025-07-03T12:00:47.000Z,2025-07-03T15:46:34.000Z,225.8
6867b524ce32da3090fe27a4,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,core-watertown,stage_2_fail,71.4,70,70,2025-07-03T12:00:06.000Z,2025-07-03T15:58:52.000Z,238.8
6867b524ce32da3090fe27ac,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,8,gymit-cambridge,stage_2_fail,74.3,68,69,2025-07-03T12:00:02.000Z,2025-07-03T15:59:56.000Z,239.9
6867b524ce32da3090fe27ad,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,gymit-watertown,stage_2_fail,70.7,67,71,2025-07-03T12:00:01.000Z,2025-07-03T15:57:39.000Z,237.6
6867b524ce32da3090fe27be,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,epic-commerce-twp,stage_1_fail,72.2,72,68,2025-07-03T12:00:40.000Z,2025-07-03T15:58:38.000Z,238
6867b524ce32da3090fe2811,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,corp-brick-rt88,stage_2_fail,73.1,70,160,2025-07-03T12:00:04.000Z,2025-07-03T15:59:32.000Z,239.5
6867b524ce32da3090fe281b,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,grand-cedarknolls,stage_2_fail,67.3,68,71,2025-07-03T12:00:31.000Z,2025-07-03T15:18:45.000Z,198.2
6867b524ce32da3090fe2829,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,corp-centereach,stage_2_fail,70.8,71,58,2025-07-03T15:26:46.000Z,2025-07-03T15:33:25.000Z,6.7
6867b524ce32da3090fe2835,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,corp-hauppauge,stage_2_fail,75.8,70,47,2025-07-03T12:00:08.000Z,2025-07-03T15:59:20.000Z,239.2
6867b524ce32da3090fe284e,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,corp-poughkeepsie,stage_2_fail,75.3,70,78,2025-07-03T12:00:32.000Z,2025-07-03T15:55:29.000Z,234.9
6867b524ce32da3090fe284f,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,corp-riverhead2,stage_2_fail,69.5,70,64,2025-07-03T15:37:14.000Z,2025-07-03T15:42:16.000Z,5
6867b524ce32da3090fe2851,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,corp-selden,stage_1_fail,70.3,70,68,2025-07-03T15:34:26.000Z,2025-07-03T15:59:54.000Z,25.5
6867b524ce32da3090fe2865,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,nat-newton,stage_2_fail,67.8,70,71,2025-07-03T15:47:07.000Z,2025-07-03T15:47:46.000Z,0.7
6867b524ce32da3090fe2886,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,corp-pottstown,stage_1_fail,68.8,68,61,2025-07-03T12:00:14.000Z,2025-07-03T15:58:54.000Z,238.7
6867b524ce32da3090fe289a,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,nat-enola,stage_2_fail,71.1,70,69,2025-07-03T12:00:59.000Z,2025-07-03T16:00:00.000Z,239
6867b524ce32da3090fe28a2,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,8,nat-marketst,stage_2_fail,75.8,68,75,2025-07-03T12:02:01.000Z,2025-07-03T15:58:49.000Z,236.8
6867b524ce32da3090fe26d9,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,base-cathedralcity,stage_2_fail,74.3,72,76,2025-07-03T12:14:44.000Z,2025-07-03T15:57:02.000Z,222.3
6867b524ce32da3090fe26ed,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,7,corp-walnutcreek,stage_2_fail,73.4,68,73,2025-07-03T12:25:44.000Z,2025-07-03T15:59:42.000Z,214
6867b524ce32da3090fe2720,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,easy-peachland,stage_1_fail,71,70,60,2025-07-03T12:00:05.000Z,2025-07-03T15:57:20.000Z,237.2
6867b524ce32da3090fe2724,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,easy-venice,stage_2_fail,72.8,70,78,2025-07-03T12:00:15.000Z,2025-07-03T15:59:33.000Z,239.3
6867b524ce32da3090fe2731,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,grand-littlehavana,stage_2_fail,73.7,72,78,2025-07-03T12:00:24.000Z,2025-07-03T15:58:20.000Z,237.9
6867b524ce32da3090fe2749,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,alder-belvedere,stage_1_fail,71.4,71,62,2025-07-03T12:00:29.000Z,2025-07-03T15:56:41.000Z,236.2
6867b524ce32da3090fe2776,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,9,gwth-germantown,stage_1_fail,70.5,70,56,2025-07-03T12:00:27.000Z,2025-07-03T15:53:17.000Z,232.8
6867b524ce32da3090fe278b,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,core-brockton,stage_1_fail,70.1,70,74,2025-07-03T12:00:26.000Z,2025-07-03T15:58:29.000Z,238.1
6867b524ce32da3090fe278c,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,core-brockton-westgate,stage_1_fail,73,70,74,2025-07-03T12:00:04.000Z,2025-07-03T15:59:16.000Z,239.2
6867b524ce32da3090fe278e,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,core-dedham,stage_2_fail,72.8,70,75,2025-07-03T14:19:20.000Z,2025-07-03T15:49:54.000Z,90.6
6867b524ce32da3090fe279b,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,core-maynard,stage_1_fail,69.4,70,70,2025-07-03T14:21:35.000Z,2025-07-03T15:53:16.000Z,91.7
6867b524ce32da3090fe27b8,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,epic-baycity,stage_1_fail,71.4,72,71,2025-07-03T12:00:52.000Z,2025-07-03T12:02:29.000Z,1.6
6867b524ce32da3090fe27bf,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,epic-dearborn2,stage_2_fail,71,70,72,2025-07-03T12:00:46.000Z,2025-07-03T15:57:54.000Z,237.1
6867b524ce32da3090fe27d8,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,8,epic-mt,stage_2_fail,72.1,69,72,2025-07-03T12:00:18.000Z,2025-07-03T15:59:35.000Z,239.3
6867b524ce32da3090fe27e8,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,8,epic-sterlingheights,stage_2_fail,72.6,72,77,2025-07-03T12:00:31.000Z,2025-07-03T15:56:02.000Z,235.5
6867b524ce32da3090fe27e9,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,epic-troy,stage_2_fail,73.4,70,69,2025-07-03T12:00:12.000Z,2025-07-03T15:59:15.000Z,239.1
6867b524ce32da3090fe27f6,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,8,epic-wyoming,stage_2_fail,73,69,74,2025-07-03T12:00:02.000Z,2025-07-03T16:00:00.000Z,240
6867b524ce32da3090fe2810,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,corp-brick-55,stage_2_fail,71.6,70,73,2025-07-03T15:56:42.000Z,2025-07-03T15:59:45.000Z,3
6867b524ce32da3090fe2816,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,corp-middletownnj,stage_2_fail,73.2,70,79,2025-07-03T12:00:22.000Z,2025-07-03T15:55:01.000Z,234.7
6867b524ce32da3090fe281a,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,corp-walltownship,stage_1_fail,69.3,70,67,2025-07-03T15:12:56.000Z,2025-07-03T15:45:43.000Z,32.8
6867b524ce32da3090fe2821,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,grand-pomptonlake,stage_2_fail,72.7,68,67,2025-07-03T12:00:11.000Z,2025-07-03T15:59:52.000Z,239.7
6867b524ce32da3090fe282a,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,corp-centereach,stage_2_fail,70.8,68,65,2025-07-03T12:00:17.000Z,2025-07-03T15:58:36.000Z,238.3
6867b524ce32da3090fe2846,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,10,corp-medford,stage_2_fail,73.9,70,0,2025-07-03T12:00:46.000Z,2025-07-03T15:52:42.000Z,231.9
6867b524ce32da3090fe2847,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,corp-melville,stage_1_fail,69.4,70,66,2025-07-03T14:07:16.000Z,2025-07-03T15:20:22.000Z,73.1
6867b524ce32da3090fe2853,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,8,corp-selden,stage_1_fail,70.6,70,58,2025-07-03T13:33:27.000Z,2025-07-03T15:59:41.000Z,146.2
6867b524ce32da3090fe285b,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,44,harbor-3rd_ave-ny,stage_1_fail,65.8,65,51.26,2025-07-03T15:34:00.546Z,2025-07-03T15:58:00.702Z,24
6867b524ce32da3090fe2884,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,corp-pottstown,stage_1_fail,70.1,70,68,2025-07-03T15:48:00.000Z,2025-07-03T15:59:56.000Z,11.9
6867b524ce32da3090fe28a5,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,12,nat-marketst,stage_2_fail,69.9,68,70,2025-07-03T12:00:19.000Z,2025-07-03T15:57:11.000Z,236.9
6867b524ce32da3090fe28a9,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,20,nat-marketst,stage_2_fail,78.6,68,77,2025-07-03T12:01:03.000Z,2025-07-03T15:58:37.000Z,237.6
6867b524ce32da3090fe28b2,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,core-middletown,stage_1_fail,71.4,72,68,2025-07-03T13:49:16.000Z,2025-07-03T14:14:36.000Z,25.3
6867b524ce32da3090fe28bb,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,sealit-warwick,stage_1_fail,70.7,69,57,2025-07-03T14:18:14.000Z,2025-07-03T15:59:18.000Z,101.1
6867b524ce32da3090fe28bd,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,sealit-warwick,stage_2_fail,71.7,70,69,2025-07-03T12:00:30.000Z,2025-07-03T15:59:36.000Z,239.1
6867b524ce32da3090fe26db,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,base-morenovalley,stage_2_fail,76.1,72,77,2025-07-03T12:14:40.000Z,2025-07-03T15:58:57.000Z,224.3
6867b524ce32da3090fe26f3,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,grand-fresno-shaw,stage_1_fail,68.3,68,59,2025-07-03T12:00:29.000Z,2025-07-03T15:59:52.000Z,239.4
6867b524ce32da3090fe2705,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,base-coloradosprings,stage_2_fail,69.4,70,58,2025-07-03T15:35:24.000Z,2025-07-03T15:51:23.000Z,16
6867b524ce32da3090fe2718,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,7,corp-wilmington-s,stage_2_fail,75.7,70,75,2025-07-03T12:00:32.000Z,2025-07-03T15:59:16.000Z,238.7
6867b524ce32da3090fe2721,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,8,easy-peachland,stage_2_fail,78.6,70,78,2025-07-03T12:00:13.000Z,2025-07-03T15:59:12.000Z,239
6867b524ce32da3090fe272a,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,grand-hialeah2,stage_2_fail,73,71,77,2025-07-03T12:00:59.000Z,2025-07-03T15:59:58.000Z,239
6867b524ce32da3090fe2742,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,usfl01525fb0001048,stage_2_fail,73.5,60,74.3,2025-07-03T12:00:01.283Z,2025-07-03T15:56:01.168Z,236
6867b524ce32da3090fe275a,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,easy-commerce,stage_1_fail,73,72,58,2025-07-03T12:00:13.000Z,2025-07-03T15:55:12.000Z,235
6867b524ce32da3090fe2769,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,corp-bangor,stage_2_fail,73,72,57,2025-07-03T15:16:34.000Z,2025-07-03T15:50:27.000Z,33.9
6867b524ce32da3090fe2775,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,gwth-foresthill,stage_1_fail,70.7,70,71,2025-07-03T12:00:20.000Z,2025-07-03T15:25:57.000Z,205.6
6867b524ce32da3090fe2780,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,gwth-salisbury,stage_2_fail,72.5,70,80,2025-07-03T12:00:13.000Z,2025-07-03T15:59:41.000Z,239.5
6867b524ce32da3090fe2798,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,13,core-marlborough,stage_2_fail,72.1,70,71,2025-07-03T12:00:30.000Z,2025-07-03T15:59:37.000Z,239.1
6867b524ce32da3090fe27aa,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,7,cs-natick,stage_1_fail,71.4,71,57,2025-07-03T12:00:50.000Z,2025-07-03T15:59:13.000Z,238.4
6867b524ce32da3090fe27c2,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,epic-detroit,stage_2_fail,73.4,69,74,2025-07-03T12:00:36.000Z,2025-07-03T15:54:37.000Z,234
6867b524ce32da3090fe27d9,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,epic-oakpark,stage_1_fail,70.3,69,52,2025-07-03T12:00:45.000Z,2025-07-03T15:59:49.000Z,239.1
6867b524ce32da3090fe27ff,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,corp-concord,stage_2_fail,66.4,67,62,2025-07-03T15:26:27.000Z,2025-07-03T15:35:58.000Z,9.5
6867b524ce32da3090fe280c,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,8,corp-seabrook,stage_1_fail,68.3,68,47,2025-07-03T12:00:23.000Z,2025-07-03T15:59:18.000Z,238.9
6867b524ce32da3090fe2819,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,corp-shrewsbury-nj,stage_2_fail,75.8,70,80,2025-07-03T12:00:34.000Z,2025-07-03T15:54:34.000Z,234
6867b524ce32da3090fe282d,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,corp-greenlawn,stage_1_fail,70.6,70,60,2025-07-03T15:38:32.000Z,2025-07-03T15:59:04.000Z,20.5
6867b524ce32da3090fe2830,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,corp-greenlawn,stage_1_fail,71.4,70,62,2025-07-03T12:00:20.000Z,2025-07-03T15:43:06.000Z,222.8
6867b524ce32da3090fe285d,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,usny01525fb0001039,stage_2_fail,68.5,60,58.28,2025-07-03T14:30:01.563Z,2025-07-03T15:58:01.210Z,88
6867b524ce32da3090fe285f,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,nat-gastonia2,stage_1_fail,69.8,70,65,2025-07-03T12:00:19.000Z,2025-07-03T15:59:37.000Z,239.3
6867b524ce32da3090fe2861,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,nat-greensboro4,stage_2_fail,70.3,70,67,2025-07-03T13:16:30.000Z,2025-07-03T15:58:47.000Z,162.3
6867b524ce32da3090fe286c,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,7,epic-maumee,stage_1_fail,70.1,70,69,2025-07-03T12:00:19.000Z,2025-07-03T15:59:37.000Z,239.3
6867b524ce32da3090fe28aa,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,21,nat-marketst,stage_2_fail,79.7,68,78,2025-07-03T12:01:11.000Z,2025-07-03T15:55:56.000Z,234.8
6867b524ce32da3090fe28c1,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,easy-easley,stage_2_fail,71.6,70,66,2025-07-03T12:00:28.000Z,2025-07-03T15:59:42.000Z,239.2
6867b524ce32da3090fe26e6,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,corp-fremont,stage_2_fail,71.2,70,71,2025-07-03T12:16:15.000Z,2025-07-03T15:55:38.000Z,219.4
6867b524ce32da3090fe26ea,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,corp-walnutcreek,stage_2_fail,71.4,68,68,2025-07-03T12:16:46.000Z,2025-07-03T15:59:16.000Z,222.5
6867b524ce32da3090fe26f4,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,grand-losbanos,stage_1_fail,68.6,68,49,2025-07-03T12:11:17.000Z,2025-07-03T15:59:48.000Z,228.5
6867b524ce32da3090fe26fa,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,grand-turlock,stage_1_fail,73,72,61,2025-07-03T12:12:52.000Z,2025-07-03T15:51:12.000Z,218.3
6867b524ce32da3090fe26fc,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,usca01525eb0001024,stage_1_fail,67.6,66,27.68,2025-07-03T13:14:00.512Z,2025-07-03T15:58:01.063Z,164
6867b524ce32da3090fe2708,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,base-longmont2,stage_2_fail,108.5,67,114,2025-07-03T12:00:36.000Z,2025-07-03T16:00:00.000Z,239.4
6867b524ce32da3090fe2710,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,corp-christiana,stage_2_fail,77.7,70,91,2025-07-03T12:00:56.000Z,2025-07-03T15:58:36.000Z,237.7
6867b524ce32da3090fe2729,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,grand-hialeah2,stage_1_fail,69.2,68,77,2025-07-03T13:38:47.000Z,2025-07-03T15:28:47.000Z,110
6867b524ce32da3090fe2733,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,grand-miamigardens,stage_2_fail,72.4,72,57,2025-07-03T12:49:29.000Z,2025-07-03T15:52:10.000Z,182.7
6867b524ce32da3090fe276d,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,gwth-aberdeen,stage_2_fail,71.6,71,73,2025-07-03T12:00:00.000Z,2025-07-03T15:51:54.000Z,231.9
6867b524ce32da3090fe2777,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,gwth-hillendale,stage_1_fail,70.7,70,56,2025-07-03T12:00:30.000Z,2025-07-03T15:59:33.000Z,239.1
6867b524ce32da3090fe2799,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,14,core-marlborough,stage_1_fail,71.2,70,73,2025-07-03T12:00:35.000Z,2025-07-03T15:57:53.000Z,237.3
6867b524ce32da3090fe27ab,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,gengras-bmw,stage_2_fail,68.3,68,66,2025-07-03T14:04:36.000Z,2025-07-03T15:50:06.000Z,105.5
6867b524ce32da3090fe27ae,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,gymit-watertown,stage_1_fail,67.8,67,51,2025-07-03T12:00:23.000Z,2025-07-03T14:25:45.000Z,145.4
6867b524ce32da3090fe27e4,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,epic-southfield,stage_2_fail,74.1,72,74,2025-07-03T12:00:07.000Z,2025-07-03T15:59:37.000Z,239.5
6867b524ce32da3090fe27e7,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,7,epic-southfield,stage_2_fail,75.3,72,75,2025-07-03T12:00:44.000Z,2025-07-03T15:59:14.000Z,238.5
6867b524ce32da3090fe27ed,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,epic-utica,stage_1_fail,72.2,72,67,2025-07-03T15:12:30.000Z,2025-07-03T15:56:20.000Z,43.8
6867b524ce32da3090fe27f0,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,8,epic-wayne,stage_1_fail,73.5,72,53,2025-07-03T12:00:24.000Z,2025-07-03T15:58:23.000Z,238
6867b524ce32da3090fe2815,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,corp-jackson,stage_2_fail,75.7,70,76,2025-07-03T12:00:04.000Z,2025-07-03T15:59:56.000Z,239.9
6867b524ce32da3090fe281e,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,grand-clifton2,stage_1_fail,68.5,68,53,2025-07-03T12:00:18.000Z,2025-07-03T15:50:24.000Z,230.1
6867b524ce32da3090fe283f,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,8,corp-kingston,stage_2_fail,74.4,70,74,2025-07-03T12:00:19.000Z,2025-07-03T15:59:50.000Z,239.5
6867b524ce32da3090fe284b,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,9,corp-newburgh,stage_1_fail,64.9,72,65,2025-07-03T15:25:44.000Z,2025-07-03T15:36:33.000Z,10.8
6867b524ce32da3090fe2852,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,corp-selden,stage_2_fail,70.4,70,72,2025-07-03T12:00:10.000Z,2025-07-03T15:58:25.000Z,238.2
6867b524ce32da3090fe286e,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,epic-toledo1,stage_2_fail,73.9,72,75,2025-07-03T12:00:45.000Z,2025-07-03T15:59:27.000Z,238.7
6867b524ce32da3090fe288a,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,corp-wilkes-barre,stage_1_fail,70.3,70,61,2025-07-03T12:00:20.000Z,2025-07-03T15:59:41.000Z,239.3
6867b524ce32da3090fe2895,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,nat-doylestown,stage_2_fail,72.5,70,70,2025-07-03T15:32:15.000Z,2025-07-03T15:59:23.000Z,27.1
6867b524ce32da3090fe2897,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,nat-elizabethtown,stage_2_fail,70.8,70,69,2025-07-03T12:56:03.000Z,2025-07-03T15:59:45.000Z,183.7
6867b524ce32da3090fe26dd,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,base-victorville,stage_2_fail,78.7,70,80,2025-07-03T12:09:23.000Z,2025-07-03T15:58:55.000Z,229.5
6867b524ce32da3090fe2704,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,8,usca05125fb0001042,stage_1_fail,70.6,70,53.24,2025-07-03T15:40:01.439Z,2025-07-03T15:52:01.054Z,12
6867b524ce32da3090fe2707,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,base-coloradosprings,stage_1_fail,71,70,78,2025-07-03T12:00:20.000Z,2025-07-03T15:59:31.000Z,239.2
6867b524ce32da3090fe2719,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,nat-millsboro,stage_1_fail,68.8,68,58,2025-07-03T12:00:22.000Z,2025-07-03T15:59:31.000Z,239.2
6867b524ce32da3090fe271d,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,8,easy-bonita-springs,stage_1_fail,69.8,70,74,2025-07-03T15:13:28.000Z,2025-07-03T15:14:30.000Z,1
6867b524ce32da3090fe2736,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,grand-plantation,stage_1_fail,68.2,68,64,2025-07-03T12:00:33.000Z,2025-07-03T15:59:58.000Z,239.4
6867b524ce32da3090fe273d,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,usfl01525eb0001025,stage_1_fail,68.8,68,65.66,2025-07-03T15:50:00.606Z,2025-07-03T15:58:01.046Z,8
6867b524ce32da3090fe2752,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,alder-plaza,stage_2_fail,72.6,71,0,2025-07-03T12:00:22.000Z,2025-07-03T15:59:01.000Z,238.7
6867b524ce32da3090fe2757,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,alder-unioncity,stage_1_fail,70.8,71,66,2025-07-03T12:00:06.000Z,2025-07-03T15:47:04.000Z,227
6867b524ce32da3090fe275c,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,easy-commerce,stage_2_fail,76.2,70,83,2025-07-03T12:00:40.000Z,2025-07-03T15:59:55.000Z,239.2
6867b524ce32da3090fe277b,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,gwth-pennstation,stage_2_fail,73.9,65,74,2025-07-03T12:00:36.000Z,2025-07-03T15:55:51.000Z,235.2
6867b524ce32da3090fe277d,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,8,gwth-perryhall,stage_2_fail,71.9,70,71,2025-07-03T12:00:54.000Z,2025-07-03T15:58:12.000Z,237.3
6867b524ce32da3090fe277f,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,gwth-rockville,stage_1_fail,71.6,70,65,2025-07-03T14:06:29.000Z,2025-07-03T15:55:00.000Z,108.5
6867b524ce32da3090fe278a,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,alder-wonderland,stage_2_fail,71.6,69,59,2025-07-03T15:28:36.000Z,2025-07-03T15:59:51.000Z,31.2
6867b524ce32da3090fe2795,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,core-franklin,stage_2_fail,70.9,70,73,2025-07-03T12:00:24.000Z,2025-07-03T15:59:56.000Z,239.5
6867b524ce32da3090fe279d,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,core-medford,stage_1_fail,70.5,70,64,2025-07-03T12:00:35.000Z,2025-07-03T15:18:27.000Z,197.9
6867b524ce32da3090fe27b6,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,usma07725fb0001046,stage_1_fail,73.86,74.03999999999999,72.68,2025-07-03T12:00:01.270Z,2025-07-03T15:56:01.155Z,236
6867b524ce32da3090fe27d5,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,epic-mt,stage_2_fail,68.5,69,52,2025-07-03T14:09:59.000Z,2025-07-03T14:12:37.000Z,2.6
6867b524ce32da3090fe27e6,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,epic-southfield,stage_1_fail,72.8,72,67,2025-07-03T13:42:30.000Z,2025-07-03T15:51:21.000Z,128.8
6867b524ce32da3090fe27ef,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,epic-wayne,stage_1_fail,72.4,72,67,2025-07-03T13:56:36.000Z,2025-07-03T15:58:37.000Z,122
6867b524ce32da3090fe27f1,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,epic-westland,stage_1_fail,70.3,70,66,2025-07-03T12:00:27.000Z,2025-07-03T15:56:11.000Z,235.7
6867b524ce32da3090fe27fe,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,corp-concord,stage_1_fail,70,70,119,2025-07-03T15:12:32.000Z,2025-07-03T15:52:17.000Z,39.8
6867b524ce32da3090fe286a,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,epic-maumee,stage_2_fail,71,70,71,2025-07-03T12:00:31.000Z,2025-07-03T15:59:50.000Z,239.3
6867b524ce32da3090fe2894,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,nat-doylestown,stage_2_fail,72.2,70,83,2025-07-03T15:59:09.000Z,2025-07-03T15:59:58.000Z,0.8
6867b524ce32da3090fe2896,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,nat-elizabethtown,stage_2_fail,71.9,70,73,2025-07-03T12:00:02.000Z,2025-07-03T15:58:13.000Z,238.2
6867b524ce32da3090fe289c,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,nat-hershey,stage_1_fail,70.8,70,69,2025-07-03T12:00:26.000Z,2025-07-03T15:59:40.000Z,239.2
6867b524ce32da3090fe28bf,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,7,sealit-woonsocket,stage_1_fail,71,70,55,2025-07-03T12:00:31.000Z,2025-07-03T15:59:21.000Z,238.8
6867b524ce32da3090fe270d,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,gengras-volkswagen,stage_2_fail,75,72,79,2025-07-03T12:00:14.000Z,2025-07-03T15:59:08.000Z,238.9
6867b524ce32da3090fe2711,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,corp-christiana,stage_2_fail,72.7,70,77,2025-07-03T12:00:07.000Z,2025-07-03T15:48:10.000Z,228.1
6867b524ce32da3090fe2712,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,8,corp-christiana,stage_1_fail,71.7,70,54,2025-07-03T12:36:10.000Z,2025-07-03T15:59:18.000Z,203.1
6867b524ce32da3090fe2713,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,9,corp-christiana,stage_2_fail,69.2,70,67,2025-07-03T15:29:27.000Z,2025-07-03T15:40:11.000Z,10.7
6867b524ce32da3090fe271a,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,easy-arcadia,stage_1_fail,71.2,70,66,2025-07-03T12:00:12.000Z,2025-07-03T15:56:45.000Z,236.6
6867b524ce32da3090fe2732,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,grand-littlehavana,stage_1_fail,72.5,72,59,2025-07-03T12:00:31.000Z,2025-07-03T15:55:39.000Z,235.1
6867b524ce32da3090fe2758,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,blackduck-dawsonville,stage_1_fail,70.6,70,65,2025-07-03T15:11:55.000Z,2025-07-03T15:53:40.000Z,41.8
6867b524ce32da3090fe2793,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,core-foxboro,stage_2_fail,70.5,70,66,2025-07-03T12:00:25.000Z,2025-07-03T15:58:53.000Z,238.5
6867b524ce32da3090fe27bd,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,epic-commerce-twp,stage_1_fail,73,72,67,2025-07-03T12:00:33.000Z,2025-07-03T15:55:45.000Z,235.2
6867b524ce32da3090fe27c0,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,epic-detroit,stage_1_fail,70.8,69,53,2025-07-03T13:11:20.000Z,2025-07-03T15:57:01.000Z,165.7
6867b524ce32da3090fe27d3,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,epic-livonia5,stage_2_fail,69.4,69,69,2025-07-03T12:09:37.000Z,2025-07-03T15:59:11.000Z,229.6
6867b524ce32da3090fe27dd,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,epic-redford,stage_2_fail,70.1,69,58,2025-07-03T15:34:21.000Z,2025-07-03T15:58:53.000Z,24.5
6867b524ce32da3090fe27e1,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,8,epic-royaloak,stage_2_fail,72.1,72,78,2025-07-03T13:54:55.000Z,2025-07-03T14:31:35.000Z,36.7
6867b524ce32da3090fe27f4,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,epic-woodhaven,stage_1_fail,71.7,69,64,2025-07-03T12:00:10.000Z,2025-07-03T15:59:52.000Z,239.7
6867b524ce32da3090fe2804,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,corp-nashua-281dwh,stage_2_fail,69.6,68,72,2025-07-03T12:00:26.000Z,2025-07-03T15:58:44.000Z,238.3
6867b524ce32da3090fe2808,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,corp-portsmouth,stage_2_fail,68.8,68,55,2025-07-03T12:49:47.000Z,2025-07-03T15:59:18.000Z,189.5
6867b524ce32da3090fe2818,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,corp-shrewsbury-nj,stage_2_fail,72.8,72,65,2025-07-03T15:58:08.000Z,2025-07-03T15:58:08.000Z,0
6867b524ce32da3090fe2827,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,corp-babylon,stage_2_fail,75.8,70,78,2025-07-03T12:00:00.000Z,2025-07-03T15:59:21.000Z,239.3
6867b524ce32da3090fe282c,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,corp-centereach,stage_2_fail,71.8,70,65,2025-07-03T12:00:29.000Z,2025-07-03T15:59:21.000Z,238.9
6867b524ce32da3090fe283b,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,corp-kingston,stage_2_fail,71,71,48,2025-07-03T15:49:06.000Z,2025-07-03T15:58:57.000Z,9.8
6867b524ce32da3090fe283e,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,7,corp-kingston,stage_2_fail,75.4,70,74,2025-07-03T12:00:15.000Z,2025-07-03T15:59:46.000Z,239.5
6867b524ce32da3090fe2845,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,7,corp-medford,stage_2_fail,73.2,70,0,2025-07-03T14:23:01.000Z,2025-07-03T15:57:06.000Z,94.1
6867b524ce32da3090fe286f,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,corp-brampton,stage_1_fail,69.2,68,57,2025-07-03T12:00:31.000Z,2025-07-03T15:59:49.000Z,239.3
6867b524ce32da3090fe288c,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,corp-york-east,stage_1_fail,72.5,72,67,2025-07-03T12:00:20.000Z,2025-07-03T15:46:27.000Z,226.1
6867b524ce32da3090fe2890,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,nat-cheltenham,stage_2_fail,69.8,69,55,2025-07-03T12:00:34.000Z,2025-07-03T15:59:17.000Z,238.7
6867b524ce32da3090fe2893,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,nat-chestnut,stage_2_fail,69.4,70,77,2025-07-03T15:12:51.000Z,2025-07-03T15:17:04.000Z,4.2
6867b524ce32da3090fe28ad,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,nat-williamsport,stage_1_fail,69.4,68,60,2025-07-03T12:00:17.000Z,2025-07-03T15:59:27.000Z,239.2
6867b524ce32da3090fe28c3,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,hamricks-northaugusta,stage_2_fail,72.8,70,68,2025-07-03T12:00:17.000Z,2025-07-03T15:59:57.000Z,239.7
6867b524ce32da3090fe28c5,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,lev-irmo,stage_2_fail,71.3,70,65,2025-07-03T15:36:41.000Z,2025-07-03T15:59:12.000Z,22.5
6867b524ce32da3090fe26dc,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,base-morenovalley,stage_2_fail,77.1,72,79,2025-07-03T12:12:24.000Z,2025-07-03T15:59:41.000Z,227.3
6867b524ce32da3090fe26e0,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,11,base-victorville,stage_2_fail,82.5,70,79,2025-07-03T12:08:44.000Z,2025-07-03T15:59:28.000Z,230.7
6867b524ce32da3090fe26e1,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,corp-eastoakland,stage_2_fail,68.5,68,52,2025-07-03T15:02:59.000Z,2025-07-03T15:58:30.000Z,55.5
6867b524ce32da3090fe26e9,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,corp-walnutcreek,stage_1_fail,69,68,64,2025-07-03T15:50:25.000Z,2025-07-03T15:59:09.000Z,8.7
6867b524ce32da3090fe26f9,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,grand-santamaria,stage_1_fail,68.5,69,70,2025-07-03T12:37:57.000Z,2025-07-03T15:58:20.000Z,200.4
6867b524ce32da3090fe270f,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,7,gengras-volvo2,stage_2_fail,74.5,70,74,2025-07-03T12:00:53.000Z,2025-07-03T15:58:49.000Z,237.9
6867b524ce32da3090fe271c,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,easy-bonita-springs,stage_1_fail,70.3,70,53,2025-07-03T15:25:08.000Z,2025-07-03T15:50:01.000Z,24.9
6867b524ce32da3090fe271f,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,easy-peachland,stage_1_fail,70.5,70,48,2025-07-03T12:00:26.000Z,2025-07-03T15:59:58.000Z,239.5
6867b524ce32da3090fe2722,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,7,easy-townandcountry,stage_2_fail,71.2,70,73,2025-07-03T12:00:13.000Z,2025-07-03T15:59:59.000Z,239.8
6867b524ce32da3090fe2726,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,grand-cutlerbay,stage_1_fail,71.4,71,66,2025-07-03T12:00:00.000Z,2025-07-03T15:38:57.000Z,218.9
6867b524ce32da3090fe2727,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,grand-davie,stage_1_fail,70.7,70,65,2025-07-03T14:09:37.000Z,2025-07-03T15:51:51.000Z,102.2
6867b524ce32da3090fe2728,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,grand-ftlauderdale,stage_2_fail,74.6,68,58,2025-07-03T12:00:11.000Z,2025-07-03T15:59:53.000Z,239.7
6867b524ce32da3090fe2730,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,grand-lauderhill,stage_1_fail,71.2,71,57,2025-07-03T12:00:08.000Z,2025-07-03T15:58:41.000Z,238.6
6867b524ce32da3090fe273e,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,usfl01525eb0001025,stage_1_fail,69.4,68,63.32,2025-07-03T14:06:00.620Z,2025-07-03T15:58:01.065Z,112
6867b524ce32da3090fe2743,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,alder-atlantamlk,stage_1_fail,70.3,71,74,2025-07-03T15:15:21.000Z,2025-07-03T15:50:03.000Z,34.7
6867b524ce32da3090fe274a,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,alder-brookhaven,stage_2_fail,73.5,70,55,2025-07-03T13:29:08.000Z,2025-07-03T14:07:50.000Z,38.7
6867b524ce32da3090fe2763,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,easy-toccoa,stage_2_fail,70.7,70,74,2025-07-03T12:00:55.000Z,2025-07-03T15:43:42.000Z,222.8
6867b524ce32da3090fe2770,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,gwth-columbia-md,stage_1_fail,72.5,72,63,2025-07-03T12:00:26.000Z,2025-07-03T15:59:57.000Z,239.5
6867b524ce32da3090fe2789,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,alder-wonderland,stage_2_fail,71,70,62,2025-07-03T12:00:31.000Z,2025-07-03T15:55:16.000Z,234.8
6867b524ce32da3090fe2790,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,core-fairhaven,stage_2_fail,76.3,70,76,2025-07-03T12:00:29.000Z,2025-07-03T15:59:44.000Z,239.2
6867b524ce32da3090fe2792,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,core-foxboro,stage_1_fail,69.8,70,64,2025-07-03T12:00:06.000Z,2025-07-03T15:55:59.000Z,235.9
6867b524ce32da3090fe2797,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,9,core-marlborough,stage_2_fail,73.2,70,74,2025-07-03T12:00:09.000Z,2025-07-03T15:59:52.000Z,239.7
6867b524ce32da3090fe27af,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,gymit-watertown,stage_1_fail,66.9,67,63,2025-07-03T12:00:30.000Z,2025-07-03T15:55:11.000Z,234.7
6867b524ce32da3090fe27b4,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,usma07725fb0001046,stage_2_fail,74.58,70.08,84.91999999999999,2025-07-03T12:00:01.267Z,2025-07-03T15:56:01.152Z,236
6867b524ce32da3090fe27b9,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,epic-belleville,stage_1_fail,72.8,72,67,2025-07-03T12:00:44.000Z,2025-07-03T15:59:43.000Z,239
6867b524ce32da3090fe27ba,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,epic-bloomfieldtwp,stage_1_fail,70.5,68,53,2025-07-03T13:23:53.000Z,2025-07-03T15:57:26.000Z,153.6
6867b524ce32da3090fe27c4,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,epic-flint,stage_2_fail,74.4,72,83,2025-07-03T12:00:12.000Z,2025-07-03T15:51:45.000Z,231.6
6867b524ce32da3090fe27ce,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,epic-lakeorion,stage_2_fail,71.6,69,70,2025-07-03T12:00:36.000Z,2025-07-03T15:59:48.000Z,239.2
6867b524ce32da3090fe27d1,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,epic-livonia-7mile,stage_1_fail,72.3,72,55,2025-07-03T12:00:00.000Z,2025-07-03T15:55:20.000Z,235.3
6867b524ce32da3090fe27ea,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,epic-troy,stage_2_fail,72.4,71,65,2025-07-03T12:00:18.000Z,2025-07-03T15:59:59.000Z,239.7
6867b524ce32da3090fe27f2,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,epic-woodhaven,stage_1_fail,70.5,69,54,2025-07-03T12:00:31.000Z,2025-07-03T15:59:22.000Z,238.8
6867b524ce32da3090fe27f3,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,epic-woodhaven,stage_2_fail,73.2,69,74,2025-07-03T12:00:03.000Z,2025-07-03T15:59:44.000Z,239.7
6867b524ce32da3090fe27f9,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,7,jp-grandhaven,stage_1_fail,70.3,71,71,2025-07-03T15:11:45.000Z,2025-07-03T15:13:26.000Z,1.7
6867b524ce32da3090fe27fb,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,base-crystal,stage_2_fail,70.8,70,73,2025-07-03T15:48:10.000Z,2025-07-03T15:58:54.000Z,10.7
6867b524ce32da3090fe2800,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,corp-hooksett,stage_2_fail,68.5,68,68,2025-07-03T12:00:08.000Z,2025-07-03T15:59:42.000Z,239.6
6867b524ce32da3090fe2802,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,corp-manchester-huse,stage_2_fail,70.3,70,58,2025-07-03T12:30:05.000Z,2025-07-03T13:19:56.000Z,49.9
6867b524ce32da3090fe280f,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,corp-barnegat,stage_1_fail,67.9,68,74,2025-07-03T12:00:59.000Z,2025-07-03T15:35:07.000Z,214.1
6867b524ce32da3090fe281f,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,grand-clifton2,stage_1_fail,68.5,68,54,2025-07-03T12:00:26.000Z,2025-07-03T15:54:44.000Z,234.3
6867b524ce32da3090fe2826,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,corp-babylon,stage_2_fail,72.6,70,76,2025-07-03T12:00:29.000Z,2025-07-03T15:55:42.000Z,235.2
6867b524ce32da3090fe2828,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,corp-carleplace2,stage_2_fail,70.8,70,61,2025-07-03T12:00:33.000Z,2025-07-03T15:59:48.000Z,239.2
6867b524ce32da3090fe282e,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,corp-greenlawn,stage_1_fail,70,70,65,2025-07-03T14:11:07.000Z,2025-07-03T14:31:45.000Z,20.6
6867b524ce32da3090fe2838,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,corp-hudson,stage_1_fail,70.8,70,71,2025-07-03T12:00:17.000Z,2025-07-03T15:58:28.000Z,238.2
6867b524ce32da3090fe284a,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,7,corp-newburgh,stage_1_fail,70.4,70,54,2025-07-03T12:00:09.000Z,2025-07-03T15:59:24.000Z,239.2
6867b524ce32da3090fe284d,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,corp-portjefferson,stage_2_fail,70.4,68,66,2025-07-03T12:00:06.000Z,2025-07-03T15:58:24.000Z,238.3
6867b524ce32da3090fe2856,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,7,corp-wappingerfalls,stage_2_fail,71.3,70,57,2025-07-03T12:00:22.000Z,2025-07-03T15:56:48.000Z,236.4
6867b524ce32da3090fe2867,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,nat-rockingham,stage_1_fail,72.2,70,0,2025-07-03T12:01:36.000Z,2025-07-03T15:58:23.000Z,236.8
6867b524ce32da3090fe2872,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,easy-stcatharines,stage_2_fail,71,68,85,2025-07-03T12:00:19.000Z,2025-07-03T15:28:51.000Z,208.5
6867b524ce32da3090fe287d,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,corp-erie,stage_2_fail,75.3,68,74,2025-07-03T12:00:32.000Z,2025-07-03T15:59:35.000Z,239.1
6867b524ce32da3090fe2880,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,corp-greensburg,stage_2_fail,70.2,68,73,2025-07-03T12:00:19.000Z,2025-07-03T15:59:49.000Z,239.5
6867b524ce32da3090fe288f,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,nat-cheltenham,stage_2_fail,69,69,63,2025-07-03T12:00:27.000Z,2025-07-03T15:56:34.000Z,236.1
6867b524ce32da3090fe2899,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,nat-enola,stage_2_fail,70.6,70,58,2025-07-03T15:16:51.000Z,2025-07-03T15:40:31.000Z,23.7
