_id,createdAt,failedAt,failedAtDate,unitNumber,hostName,failureReason,currentTemp,setpointTemp,minSupplyTemp,runStartTime,runEndTime,runDurationMin
6867b524ce32da3090fe28a1,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,7,nat-marketst,stage_2_fail,74.3,68,74,2025-07-03T12:01:53.000Z,2025-07-03T15:47:15.000Z,225.4
6867b524ce32da3090fe28a7,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,18,nat-marketst,stage_2_fail,75.7,68,76,2025-07-03T12:00:46.000Z,2025-07-03T15:55:28.000Z,234.7
6867b524ce32da3090fe28ba,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,7,sealit-coventry,stage_1_fail,70.3,70,65,2025-07-03T15:39:03.000Z,2025-07-03T15:57:56.000Z,18.9
6867b524ce32da3090fe26d6,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,10,ak-foley,stage_2_fail,74.6,69,55,2025-07-03T12:01:09.000Z,2025-07-03T15:51:06.000Z,229.9
6867b524ce32da3090fe26d7,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,14,10fit-rodneyparham,stage_1_fail,73,71,68,2025-07-03T12:00:26.000Z,2025-07-03T15:59:56.000Z,239.5
6867b524ce32da3090fe26ec,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,corp-walnutcreek,stage_2_fail,73.4,68,73,2025-07-03T12:13:05.000Z,2025-07-03T15:59:36.000Z,226.5
6867b524ce32da3090fe26fb,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,usca01525eb0001024,stage_1_fail,66.7,66,60.62,2025-07-03T15:18:00.744Z,2025-07-03T15:46:00.874Z,28
6867b524ce32da3090fe26fe,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,usca05125fb0001038,stage_2_fail,73.5,70,72.32,2025-07-03T12:00:01.453Z,2025-07-03T15:58:01.207Z,238
6867b524ce32da3090fe2700,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,usca05125fb0001041,stage_2_fail,70.97999999999999,70.08,70.7,2025-07-03T12:00:01.370Z,2025-07-03T15:56:01.263Z,236
6867b524ce32da3090fe2715,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,corp-wilmington-f,stage_2_fail,73.7,70,82,2025-07-03T12:00:18.000Z,2025-07-03T15:59:30.000Z,239.2
6867b524ce32da3090fe2717,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,corp-wilmington-s,stage_2_fail,73.9,70,81,2025-07-03T12:00:11.000Z,2025-07-03T15:58:54.000Z,238.7
6867b524ce32da3090fe2723,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,easy-venice,stage_2_fail,72.4,70,68,2025-07-03T12:00:11.000Z,2025-07-03T16:00:00.000Z,239.8
6867b524ce32da3090fe2739,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,grand-west-pembrokepines,stage_1_fail,70.5,70,58,2025-07-03T12:00:44.000Z,2025-07-03T14:26:41.000Z,145.9
6867b524ce32da3090fe2745,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,alder-atlantamlk,stage_1_fail,71.7,71,63,2025-07-03T12:00:13.000Z,2025-07-03T15:59:42.000Z,239.5
6867b524ce32da3090fe2747,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,alder-atlantawestend,stage_2_fail,71.9,72,63,2025-07-03T14:04:29.000Z,2025-07-03T15:59:55.000Z,115.4
6867b524ce32da3090fe274f,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,alder-johnscreek,stage_2_fail,71,70,78,2025-07-03T12:00:41.000Z,2025-07-03T15:59:05.000Z,238.4
6867b524ce32da3090fe275f,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,13,easy-cornelia,stage_2_fail,73.2,69,0,2025-07-03T12:06:42.000Z,2025-07-03T15:58:43.000Z,232
6867b524ce32da3090fe2767,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,epic-foxvalley,stage_2_fail,73.7,73,62,2025-07-03T15:38:34.000Z,2025-07-03T15:57:11.000Z,18.6
6867b524ce32da3090fe2771,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,8,gwth-columbia-md,stage_1_fail,73,72,67,2025-07-03T12:00:55.000Z,2025-07-03T15:51:45.000Z,230.8
6867b524ce32da3090fe277a,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,gwth-oxonhill,stage_1_fail,70.5,70,61,2025-07-03T12:00:14.000Z,2025-07-03T15:58:08.000Z,237.9
6867b524ce32da3090fe277e,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,10,gwth-perryhall,stage_1_fail,69.9,70,66,2025-07-03T14:07:34.000Z,2025-07-03T15:59:42.000Z,112.1
6867b524ce32da3090fe2781,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,gwth-salisbury,stage_1_fail,72.8,70,62,2025-07-03T12:00:20.000Z,2025-07-03T15:58:31.000Z,238.2
6867b524ce32da3090fe27b5,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,usma07725fb0001046,stage_2_fail,74.58,70.08,65.66,2025-07-03T12:00:01.269Z,2025-07-03T15:56:01.154Z,236
6867b524ce32da3090fe27c9,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,epic-grandrapids2,stage_2_fail,72.1,69,56,2025-07-03T15:49:22.000Z,2025-07-03T15:58:45.000Z,9.4
6867b524ce32da3090fe27cc,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,17,epic-grandrapids2,stage_1_fail,72.6,69,54,2025-07-03T12:00:03.000Z,2025-07-03T15:57:06.000Z,237.1
6867b524ce32da3090fe27d4,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,epic-mt,stage_1_fail,69.4,69,52,2025-07-03T14:07:56.000Z,2025-07-03T15:58:48.000Z,110.9
6867b524ce32da3090fe27e5,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,epic-southfield,stage_2_fail,72.6,72,70,2025-07-03T12:00:29.000Z,2025-07-03T16:00:00.000Z,239.5
6867b524ce32da3090fe27ee,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,epic-wayne,stage_1_fail,72.5,72,65,2025-07-03T12:00:32.000Z,2025-07-03T15:58:30.000Z,238
6867b524ce32da3090fe27f8,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,jp-byron,stage_2_fail,77.2,71,76,2025-07-03T12:00:33.000Z,2025-07-03T15:59:22.000Z,238.8
6867b524ce32da3090fe2809,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,corp-raymond,stage_2_fail,71.2,68,68,2025-07-03T12:00:06.000Z,2025-07-03T15:59:38.000Z,239.5
6867b524ce32da3090fe2813,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,corp-freehold,stage_1_fail,68.4,68,69,2025-07-03T15:48:20.000Z,2025-07-03T15:59:38.000Z,11.3
6867b524ce32da3090fe2831,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,corp-hamptonbays2,stage_1_fail,70.1,70,58,2025-07-03T12:00:24.000Z,2025-07-03T15:59:36.000Z,239.2
6867b524ce32da3090fe285a,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,9,harbor-3rd_ave-ny,stage_2_fail,71.69999999999999,70.08,66.38,2025-07-03T12:00:00.862Z,2025-07-03T15:56:00.685Z,236
6867b524ce32da3090fe2862,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,nat-lenoir,stage_2_fail,72.1,68,72,2025-07-03T12:00:20.000Z,2025-07-03T15:59:48.000Z,239.5
6867b524ce32da3090fe2863,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,nat-lenoir,stage_2_fail,71,68,68,2025-07-03T12:00:07.000Z,2025-07-03T15:57:40.000Z,237.6
6867b524ce32da3090fe2875,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,8,easy-stcatharines,stage_2_fail,69.2,68,0,2025-07-03T12:02:26.000Z,2025-07-03T15:59:40.000Z,237.2
6867b524ce32da3090fe2877,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,bravofit-beaverton,stage_2_fail,69.9,68,70,2025-07-03T12:12:02.000Z,2025-07-03T15:59:56.000Z,227.9
6867b524ce32da3090fe2898,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,nat-elizabethtown,stage_2_fail,70.5,70,71,2025-07-03T12:00:21.000Z,2025-07-03T15:59:52.000Z,239.5
6867b524ce32da3090fe28c2,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,hamricks-northaugusta,stage_2_fail,73,70,77,2025-07-03T12:00:03.000Z,2025-07-03T15:59:43.000Z,239.7
6867b524ce32da3090fe28c6,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,lev-irmo,stage_1_fail,70.9,70,73,2025-07-03T15:48:53.000Z,2025-07-03T15:58:10.000Z,9.3
6867b524ce32da3090fe26e5,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,9,corp-eastoakland,stage_1_fail,70.5,70,66,2025-07-03T12:15:02.000Z,2025-07-03T15:53:19.000Z,218.3
6867b524ce32da3090fe26ee,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,8,corp-walnutcreek,stage_2_fail,68.7,68,53,2025-07-03T15:40:29.000Z,2025-07-03T15:59:49.000Z,19.3
6867b524ce32da3090fe26f8,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,grand-santamaria,stage_2_fail,78.9,69,108,2025-07-03T12:11:12.000Z,2025-07-03T15:59:54.000Z,228.7
6867b524ce32da3090fe2702,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,7,usca05125fb0001041,stage_1_fail,70.62,70,51.44,2025-07-03T12:18:00.423Z,2025-07-03T15:58:01.066Z,220
6867b524ce32da3090fe2706,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,base-coloradosprings,stage_2_fail,70.8,70,58,2025-07-03T15:22:09.000Z,2025-07-03T15:59:16.000Z,37.1
6867b524ce32da3090fe2709,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,base-longmont2,stage_2_fail,71.4,67,63,2025-07-03T12:00:00.000Z,2025-07-03T15:59:24.000Z,239.4
6867b524ce32da3090fe2716,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,corp-wilmington-f,stage_2_fail,72.3,70,74,2025-07-03T12:00:26.000Z,2025-07-03T15:59:37.000Z,239.2
6867b524ce32da3090fe271e,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,easy-clevelandave,stage_1_fail,70.1,70,43,2025-07-03T12:00:49.000Z,2025-07-03T15:58:07.000Z,237.3
6867b524ce32da3090fe2725,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,grand-cutlerbay,stage_1_fail,70.3,71,64,2025-07-03T15:27:14.000Z,2025-07-03T15:58:17.000Z,31.1
6867b524ce32da3090fe272b,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,grand-hialeah3,stage_1_fail,71.4,71,53,2025-07-03T12:00:04.000Z,2025-07-03T15:59:42.000Z,239.6
6867b524ce32da3090fe2737,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,grand-plantation,stage_2_fail,68.1,69,61,2025-07-03T15:33:05.000Z,2025-07-03T15:44:13.000Z,11.1
6867b524ce32da3090fe273f,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,usfl01525eb0001025,stage_1_fail,68.8,68,55.4,2025-07-03T15:32:00.632Z,2025-07-03T15:58:01.058Z,26
6867b524ce32da3090fe2762,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,easy-toccoa,stage_1_fail,70.6,70,61,2025-07-03T12:00:41.000Z,2025-07-03T15:59:19.000Z,238.6
6867b524ce32da3090fe276a,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,7,corp-bangor,stage_2_fail,72,70,73,2025-07-03T15:55:33.000Z,2025-07-03T15:55:33.000Z,0
6867b524ce32da3090fe2787,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,alder-hingham,stage_1_fail,71.2,70,61,2025-07-03T15:17:40.000Z,2025-07-03T15:59:50.000Z,42.2
6867b524ce32da3090fe27c6,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,epic-gardencity,stage_1_fail,70.8,69,51,2025-07-03T12:00:38.000Z,2025-07-03T15:58:14.000Z,237.6
6867b524ce32da3090fe27d6,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,epic-mt,stage_2_fail,69.4,69,49,2025-07-03T14:09:15.000Z,2025-07-03T15:58:21.000Z,109.1
6867b524ce32da3090fe27de,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,epic-royaloak,stage_1_fail,72.6,72,67,2025-07-03T12:00:24.000Z,2025-07-03T15:52:48.000Z,232.4
6867b524ce32da3090fe2824,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,grand-wayne,stage_1_fail,69.3,69,61,2025-07-03T15:44:25.000Z,2025-07-03T15:59:46.000Z,15.3
6867b524ce32da3090fe282b,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,corp-centereach,stage_2_fail,71,68,62,2025-07-03T12:00:25.000Z,2025-07-03T15:59:52.000Z,239.4
6867b524ce32da3090fe2837,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,10,corp-hicksville,stage_1_fail,70.7,70,69,2025-07-03T12:00:05.000Z,2025-07-03T15:52:37.000Z,232.5
6867b524ce32da3090fe2854,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,8,corp-stonybrook,stage_2_fail,73.8,70,82,2025-07-03T12:00:46.000Z,2025-07-03T15:57:55.000Z,237.2
6867b524ce32da3090fe2866,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,nat-rockingham,stage_2_fail,73.4,70,0,2025-07-03T12:00:13.000Z,2025-07-03T15:59:43.000Z,239.5
6867b524ce32da3090fe287f,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,corp-erie-east,stage_1_fail,72.1,70,64,2025-07-03T12:00:31.000Z,2025-07-03T15:58:55.000Z,238.4
6867b524ce32da3090fe28ab,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,22,nat-marketst,stage_2_fail,75.9,68,78,2025-07-03T12:01:19.000Z,2025-07-03T15:42:04.000Z,220.8
6867b524ce32da3090fe28b3,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,core-northprovidence,stage_1_fail,71,71,56,2025-07-03T15:45:40.000Z,2025-07-03T15:57:19.000Z,11.7
6867b524ce32da3090fe26d4,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,ak-alexandercity,stage_1_fail,72.3,72,67,2025-07-03T14:12:07.000Z,2025-07-03T15:59:02.000Z,106.9
6867b524ce32da3090fe26e7,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,9,corp-sanpablo,stage_2_fail,71.2,70,70,2025-07-03T12:27:30.000Z,2025-07-03T15:58:40.000Z,211.2
6867b524ce32da3090fe26e8,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,corp-walnutcreek,stage_1_fail,70.8,70,58,2025-07-03T15:03:57.000Z,2025-07-03T15:12:21.000Z,8.4
6867b524ce32da3090fe272e,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,grand-lauderdale,stage_1_fail,68.9,70,62,2025-07-03T15:11:32.000Z,2025-07-03T15:22:39.000Z,11.1
6867b524ce32da3090fe2738,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,grand-plantation,stage_2_fail,70.4,69,75,2025-07-03T12:00:48.000Z,2025-07-03T15:51:25.000Z,230.6
6867b524ce32da3090fe274b,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,7,alder-brookhaven,stage_1_fail,70.7,70,56,2025-07-03T12:00:30.000Z,2025-07-03T15:59:16.000Z,238.8
6867b524ce32da3090fe2755,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,9,alder-stockbridge,stage_1_fail,72.5,70,64,2025-07-03T12:00:10.000Z,2025-07-03T15:58:34.000Z,238.4
6867b524ce32da3090fe275b,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,easy-commerce,stage_2_fail,73.7,70,77,2025-07-03T12:00:34.000Z,2025-07-03T15:58:23.000Z,237.8
6867b524ce32da3090fe275e,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,11,easy-cornelia,stage_2_fail,70.8,69,70,2025-07-03T15:53:01.000Z,2025-07-03T15:54:53.000Z,1.9
6867b524ce32da3090fe2765,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,blackduck-montgomery,stage_2_fail,73.9,70,68,2025-07-03T12:00:18.000Z,2025-07-03T15:59:29.000Z,239.2
6867b524ce32da3090fe276b,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,gwth-aberdeen,stage_2_fail,72.5,71,69,2025-07-03T12:00:19.000Z,2025-07-03T16:00:00.000Z,239.7
6867b524ce32da3090fe2788,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,alder-revere,stage_1_fail,72.4,73,72,2025-07-03T14:22:59.000Z,2025-07-03T15:26:34.000Z,63.6
6867b524ce32da3090fe27a8,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,corp-amesbury,stage_2_fail,69,68,66.02,2025-07-03T12:00:00.711Z,2025-07-03T15:58:00.673Z,238
6867b524ce32da3090fe27c1,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,epic-detroit,stage_2_fail,72.1,69,66,2025-07-03T12:00:30.000Z,2025-07-03T15:58:00.000Z,237.5
6867b524ce32da3090fe27d2,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,10,epic-livonia-7mile,stage_2_fail,72.5,72,74,2025-07-03T12:00:56.000Z,2025-07-03T15:57:27.000Z,236.5
6867b524ce32da3090fe2817,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,corp-oceantownship,stage_1_fail,70.1,70,80,2025-07-03T12:00:00.000Z,2025-07-03T15:56:09.000Z,236.2
6867b524ce32da3090fe2822,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,7,grand-rockaway,stage_1_fail,73.5,72,75,2025-07-03T14:06:22.000Z,2025-07-03T14:33:29.000Z,27.1
6867b524ce32da3090fe283a,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,corp-kingston,stage_2_fail,81.5,70,80,2025-07-03T12:00:30.000Z,2025-07-03T15:59:28.000Z,239
6867b524ce32da3090fe2859,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,corp-westbabylon,stage_1_fail,69.9,70,68,2025-07-03T12:00:23.000Z,2025-07-03T15:57:49.000Z,237.4
6867b524ce32da3090fe2860,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,nat-gastonia2,stage_1_fail,70.4,70,58,2025-07-03T12:00:40.000Z,2025-07-03T15:54:08.000Z,233.5
6867b524ce32da3090fe286b,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,epic-maumee,stage_1_fail,70.5,70,51,2025-07-03T12:00:13.000Z,2025-07-03T15:59:30.000Z,239.3
6867b524ce32da3090fe2873,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,easy-stcatharines,stage_2_fail,71.9,68,0,2025-07-03T12:02:11.000Z,2025-07-03T15:43:49.000Z,221.6
6867b524ce32da3090fe2879,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,bravofit-milwaukie,stage_1_fail,69.8,70,57,2025-07-03T15:35:45.000Z,2025-07-03T15:56:38.000Z,20.9
6867b524ce32da3090fe2889,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,corp-wilkes-barre,stage_1_fail,69.4,70,60,2025-07-03T12:00:05.000Z,2025-07-03T15:40:35.000Z,220.5
6867b524ce32da3090fe289e,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,nat-marketst,stage_2_fail,74.3,68,74,2025-07-03T12:01:02.000Z,2025-07-03T15:55:37.000Z,234.6
6867b524ce32da3090fe28a8,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,19,nat-marketst,stage_2_fail,74.8,68,75,2025-07-03T12:00:55.000Z,2025-07-03T15:57:03.000Z,236.1
6867b524ce32da3090fe28b4,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,core-northprovidence,stage_1_fail,70.1,70,57,2025-07-03T12:43:31.000Z,2025-07-03T15:56:15.000Z,192.7
6867b524ce32da3090fe26d8,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,base-cathedralcity,stage_1_fail,72.7,72,58,2025-07-03T12:12:32.000Z,2025-07-03T15:59:46.000Z,227.2
6867b524ce32da3090fe26da,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,7,base-cathedralcity,stage_2_fail,73.4,72,61,2025-07-03T13:08:54.000Z,2025-07-03T15:59:38.000Z,170.7
6867b524ce32da3090fe26e3,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,corp-eastoakland,stage_1_fail,67.4,68,66,2025-07-03T15:12:38.000Z,2025-07-03T15:25:44.000Z,13.1
6867b524ce32da3090fe26f6,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,grand-madera,stage_2_fail,79.5,72,72,2025-07-03T12:12:18.000Z,2025-07-03T15:59:59.000Z,227.7
6867b524ce32da3090fe270b,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,base-westminster72,stage_2_fail,68,68,52,2025-07-03T15:35:03.000Z,2025-07-03T15:45:27.000Z,10.4
6867b524ce32da3090fe2735,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,grand-miamilakes,stage_1_fail,72.3,72,67,2025-07-03T12:00:48.000Z,2025-07-03T15:27:07.000Z,206.3
6867b524ce32da3090fe2748,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,alder-belvedere,stage_1_fail,71.7,71,67,2025-07-03T12:41:41.000Z,2025-07-03T12:58:44.000Z,17.1
6867b524ce32da3090fe2754,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,alder-sandysprings,stage_1_fail,69.9,70,65,2025-07-03T12:00:08.000Z,2025-07-03T15:51:41.000Z,231.6
6867b524ce32da3090fe2766,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,blackduck-montgomery,stage_2_fail,72.9,67,81,2025-07-03T12:00:28.000Z,2025-07-03T15:59:39.000Z,239.2
6867b524ce32da3090fe2779,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,gwth-landover,stage_2_fail,76.6,72,80,2025-07-03T12:00:30.000Z,2025-07-03T15:59:20.000Z,238.8
6867b524ce32da3090fe2784,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,gwth-silversprings,stage_2_fail,71.2,70,74,2025-07-03T12:00:42.000Z,2025-07-03T15:59:33.000Z,238.8
6867b524ce32da3090fe279f,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,core-sturbridge,stage_2_fail,71,70,72,2025-07-03T12:00:30.000Z,2025-07-03T15:50:43.000Z,230.2
6867b524ce32da3090fe27a1,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,core-wareham,stage_2_fail,71.5,70,65,2025-07-03T15:40:27.000Z,2025-07-03T15:44:32.000Z,4.1
6867b524ce32da3090fe27a3,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,core-wareham,stage_2_fail,71.1,70,53,2025-07-03T15:48:34.000Z,2025-07-03T15:59:04.000Z,10.5
6867b524ce32da3090fe27a9,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,corp-danvers,stage_1_fail,66.3,67,74,2025-07-03T14:35:21.000Z,2025-07-03T15:31:40.000Z,56.3
6867b524ce32da3090fe27b0,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,usma07725fb0001040,stage_2_fail,71.88,70.08,76.64,2025-07-03T12:00:01.437Z,2025-07-03T15:56:01.200Z,236
6867b524ce32da3090fe27b1,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,usma07725fb0001040,stage_2_fail,82.14,70.97999999999999,77.18,2025-07-03T12:00:01.442Z,2025-07-03T15:56:01.042Z,236
6867b524ce32da3090fe27da,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,epic-oakpark,stage_1_fail,73.2,72,55,2025-07-03T12:00:03.000Z,2025-07-03T15:59:57.000Z,239.9
6867b524ce32da3090fe27df,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,epic-royaloak,stage_1_fail,72.3,72,56,2025-07-03T12:00:31.000Z,2025-07-03T15:57:38.000Z,237.1
6867b524ce32da3090fe27e2,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,epic-shelby,stage_2_fail,72.5,70,77,2025-07-03T12:00:09.000Z,2025-07-03T15:59:30.000Z,239.3
6867b524ce32da3090fe27e3,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,epic-southfield,stage_2_fail,73.2,72,64,2025-07-03T15:34:14.000Z,2025-07-03T15:52:41.000Z,18.4
6867b524ce32da3090fe27fc,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,core-salem,stage_2_fail,68.9,70,64,2025-07-03T15:32:50.000Z,2025-07-03T15:45:05.000Z,12.2
6867b524ce32da3090fe280a,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,corp-seabrook,stage_1_fail,69.4,70,70,2025-07-03T13:14:33.000Z,2025-07-03T13:48:25.000Z,33.9
6867b524ce32da3090fe2834,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,11,corp-hamptonbays2,stage_2_fail,72.1,70,60,2025-07-03T12:00:02.000Z,2025-07-03T15:59:15.000Z,239.2
6867b524ce32da3090fe2840,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,corp-lakeronkonkoma,stage_2_fail,70.5,68,73,2025-07-03T12:00:29.000Z,2025-07-03T15:55:22.000Z,234.9
6867b524ce32da3090fe2844,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,corp-medford,stage_2_fail,77.5,72,0,2025-07-03T12:01:00.000Z,2025-07-03T15:54:08.000Z,233.1
6867b524ce32da3090fe2858,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,corp-westbabylon,stage_1_fail,69.4,70,57,2025-07-03T15:12:33.000Z,2025-07-03T15:14:00.000Z,1.4
6867b524ce32da3090fe286d,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,epic-perrysburg,stage_2_fail,72.6,70,74,2025-07-03T12:00:44.000Z,2025-07-03T15:59:51.000Z,239.1
6867b524ce32da3090fe2870,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,28,corp-toronto,stage_1_fail,67.3,67,54,2025-07-03T12:00:03.000Z,2025-07-03T15:59:37.000Z,239.6
6867b524ce32da3090fe2885,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,corp-pottstown,stage_2_fail,70.2,68,60,2025-07-03T12:00:07.000Z,2025-07-03T15:58:47.000Z,238.7
6867b524ce32da3090fe288d,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,corp-york-west,stage_2_fail,70.7,70,55,2025-07-03T12:00:26.000Z,2025-07-03T15:59:45.000Z,239.3
6867b524ce32da3090fe2891,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,nat-cheltenham,stage_1_fail,69.2,69,70,2025-07-03T12:01:03.000Z,2025-07-03T15:46:48.000Z,225.8
6867b524ce32da3090fe28a3,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,9,nat-marketst,stage_2_fail,75.3,68,75,2025-07-03T12:02:09.000Z,2025-07-03T15:54:27.000Z,232.3
6867b524ce32da3090fe26df,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,7,base-victorville,stage_2_fail,81,70,86,2025-07-03T12:09:06.000Z,2025-07-03T15:55:04.000Z,226
6867b524ce32da3090fe26eb,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,corp-walnutcreek,stage_2_fail,72.1,68,73,2025-07-03T12:12:58.000Z,2025-07-03T15:59:30.000Z,226.5
6867b524ce32da3090fe26f0,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,11,corp-walnutcreek,stage_2_fail,71.7,68,69,2025-07-03T12:13:38.000Z,2025-07-03T15:58:06.000Z,224.5
6867b524ce32da3090fe270a,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,base-westminster72,stage_2_fail,70.7,70,58,2025-07-03T12:00:10.000Z,2025-07-03T15:59:02.000Z,238.9
6867b524ce32da3090fe272d,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,grand-lauderdale,stage_1_fail,69.1,70,65,2025-07-03T15:13:09.000Z,2025-07-03T15:27:10.000Z,14
6867b524ce32da3090fe272f,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,grand-lauderdale,stage_1_fail,70.3,70,65,2025-07-03T15:10:43.000Z,2025-07-03T15:59:21.000Z,48.6
6867b524ce32da3090fe2744,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,alder-atlantamlk,stage_2_fail,76.2,71,80,2025-07-03T12:00:07.000Z,2025-07-03T15:59:36.000Z,239.5
6867b524ce32da3090fe2746,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,alder-atlantawestend,stage_1_fail,71.8,72,71,2025-07-03T15:11:21.000Z,2025-07-03T15:41:45.000Z,30.4
6867b524ce32da3090fe275d,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,10,easy-cornelia,stage_2_fail,70.8,71,0,2025-07-03T15:35:52.000Z,2025-07-03T15:50:35.000Z,14.7
6867b524ce32da3090fe276e,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,gwth-aberdeen,stage_1_fail,72.3,71,64,2025-07-03T12:00:07.000Z,2025-07-03T15:59:03.000Z,238.9
6867b524ce32da3090fe278d,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,core-dedham,stage_2_fail,70.8,70,63,2025-07-03T14:17:26.000Z,2025-07-03T15:59:45.000Z,102.3
6867b524ce32da3090fe2791,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,7,core-fallriver2,stage_2_fail,72.4,72,65,2025-07-03T14:26:35.000Z,2025-07-03T15:29:27.000Z,62.9
6867b524ce32da3090fe27c3,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,epic-detroit,stage_2_fail,71.4,70,67,2025-07-03T12:00:42.000Z,2025-07-03T15:59:58.000Z,239.3
6867b524ce32da3090fe27ca,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,8,epic-grandrapids2,stage_2_fail,73.4,69,71,2025-07-03T12:00:04.000Z,2025-07-03T15:59:20.000Z,239.3
6867b524ce32da3090fe27cd,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,epic-kentwood,stage_2_fail,65.8,69,71,2025-07-03T15:55:47.000Z,2025-07-03T15:56:44.000Z,0.9
6867b524ce32da3090fe27dc,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,epic-redford,stage_2_fail,70.5,69,76,2025-07-03T12:00:42.000Z,2025-07-03T15:59:25.000Z,238.7
6867b524ce32da3090fe27f7,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,jp-alpine,stage_2_fail,69.8,71,106,2025-07-03T15:49:18.000Z,2025-07-03T15:49:53.000Z,0.6
6867b524ce32da3090fe2812,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,corp-freehold,stage_2_fail,70.7,68,71,2025-07-03T12:00:33.000Z,2025-07-03T15:49:30.000Z,228.9
6867b524ce32da3090fe281c,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,grand-clifton2,stage_1_fail,68.3,68,63,2025-07-03T15:14:42.000Z,2025-07-03T15:56:58.000Z,42.3
6867b524ce32da3090fe281d,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,grand-clifton2,stage_1_fail,69,68,67,2025-07-03T12:00:05.000Z,2025-07-03T15:59:18.000Z,239.2
6867b524ce32da3090fe2823,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,grand-wayne,stage_2_fail,71.5,69,71,2025-07-03T15:16:54.000Z,2025-07-03T15:58:21.000Z,41.5
6867b524ce32da3090fe282f,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,corp-greenlawn,stage_1_fail,70.5,70,54,2025-07-03T12:00:12.000Z,2025-07-03T15:57:39.000Z,237.4
6867b524ce32da3090fe2832,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,corp-hamptonbays2,stage_2_fail,72.6,70,78,2025-07-03T12:00:31.000Z,2025-07-03T15:59:45.000Z,239.2
6867b524ce32da3090fe2833,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,7,corp-hamptonbays2,stage_2_fail,73,70,66,2025-07-03T12:00:52.000Z,2025-07-03T15:57:27.000Z,236.6
6867b524ce32da3090fe2841,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,corp-lakeronkonkoma,stage_2_fail,70.6,68,72,2025-07-03T12:00:36.000Z,2025-07-03T15:59:04.000Z,238.5
6867b524ce32da3090fe2842,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,corp-levittown,stage_2_fail,73.9,68,69,2025-07-03T12:00:07.000Z,2025-07-03T15:54:28.000Z,234.3
6867b524ce32da3090fe2843,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,corp-levittown,stage_2_fail,68.9,68,66,2025-07-03T13:01:44.000Z,2025-07-03T15:59:03.000Z,177.3
6867b524ce32da3090fe285c,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,usny01525ca0001016,stage_2_fail,68.5,68,54.800000000000004,2025-07-03T14:58:00.656Z,2025-07-03T15:06:00.864Z,8
6867b524ce32da3090fe2874,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,7,easy-stcatharines,stage_2_fail,69.9,68,0,2025-07-03T12:02:18.000Z,2025-07-03T15:58:24.000Z,236.1
6867b524ce32da3090fe2878,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,bravofit-milwaukie,stage_1_fail,69.4,70,55,2025-07-03T14:30:48.000Z,2025-07-03T15:39:11.000Z,68.4
6867b524ce32da3090fe2883,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,7,corp-matamoras,stage_2_fail,73.5,70,83,2025-07-03T12:00:09.000Z,2025-07-03T14:12:52.000Z,132.7
6867b524ce32da3090fe2892,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,9,nat-cheltenham,stage_1_fail,69.6,69,76,2025-07-03T15:20:00.000Z,2025-07-03T15:45:50.000Z,25.8
6867b524ce32da3090fe28a4,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,10,nat-marketst,stage_2_fail,74.5,68,74,2025-07-03T12:00:01.000Z,2025-07-03T15:59:06.000Z,239.1
6867b524ce32da3090fe28a6,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,15,nat-marketst,stage_2_fail,71.7,68,64,2025-07-03T12:00:45.000Z,2025-07-03T15:50:42.000Z,229.9
6867b524ce32da3090fe28af,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,core-bald-hill,stage_1_fail,70.8,70,70,2025-07-03T12:00:08.000Z,2025-07-03T15:57:13.000Z,237.1
6867b524ce32da3090fe28be,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,sealit-warwick,stage_2_fail,73.9,70,70,2025-07-03T12:00:39.000Z,2025-07-03T15:57:54.000Z,237.2
6867b524ce32da3090fe273a,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,grand-westchester,stage_1_fail,70.6,70,56,2025-07-03T12:00:23.000Z,2025-07-03T15:56:25.000Z,236
6867b524ce32da3090fe2753,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,alder-roswell,stage_1_fail,71.4,71,65,2025-07-03T12:00:33.000Z,2025-07-03T15:59:22.000Z,238.8
6867b524ce32da3090fe2760,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,14,easy-cornelia,stage_2_fail,72.3,69,0,2025-07-03T12:00:24.000Z,2025-07-03T15:48:45.000Z,228.3
6867b524ce32da3090fe276c,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,gwth-aberdeen,stage_1_fail,71.4,71,59,2025-07-03T12:00:34.000Z,2025-07-03T15:59:31.000Z,238.9
6867b524ce32da3090fe2782,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,7,gwth-seatpleasant,stage_2_fail,72.7,70,74,2025-07-03T12:00:21.000Z,2025-07-03T15:59:05.000Z,238.7
6867b524ce32da3090fe2785,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,11,gwth-silversprings,stage_1_fail,70.1,70,71,2025-07-03T12:00:56.000Z,2025-07-03T15:58:40.000Z,237.7
6867b524ce32da3090fe278f,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,core-fairhaven,stage_2_fail,72.3,72,66,2025-07-03T15:28:07.000Z,2025-07-03T15:28:44.000Z,0.6
6867b524ce32da3090fe279a,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,8,core-mashpee,stage_2_fail,72.6,70,55,2025-07-03T15:45:27.000Z,2025-07-03T15:58:11.000Z,12.7
6867b524ce32da3090fe279c,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,8,core-maynard,stage_2_fail,72.6,72,64,2025-07-03T15:18:35.000Z,2025-07-03T15:57:48.000Z,39.2
6867b524ce32da3090fe279e,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,core-somerset,stage_1_fail,72,72,65,2025-07-03T12:00:27.000Z,2025-07-03T15:21:08.000Z,200.7
6867b524ce32da3090fe27a0,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,11,core-tewksbury,stage_1_fail,70.1,70,65,2025-07-03T15:26:39.000Z,2025-07-03T15:59:41.000Z,33
6867b524ce32da3090fe27a2,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,core-wareham,stage_2_fail,71.8,70,59,2025-07-03T15:58:15.000Z,2025-07-03T16:00:00.000Z,1.8
6867b524ce32da3090fe27a5,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,core-webster,stage_2_fail,73,70,67,2025-07-03T13:14:12.000Z,2025-07-03T15:58:47.000Z,164.6
6867b524ce32da3090fe27b3,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,usma07725fb0001046,stage_2_fail,74.39999999999999,70.08,73.04,2025-07-03T12:00:01.266Z,2025-07-03T15:56:01.294Z,236
6867b524ce32da3090fe27c8,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,epic-grandrapids2,stage_2_fail,71.6,69,54,2025-07-03T15:49:15.000Z,2025-07-03T15:58:38.000Z,9.4
6867b524ce32da3090fe27fd,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,corp-concord,stage_1_fail,67.7,68,62,2025-07-03T12:00:07.000Z,2025-07-03T15:57:08.000Z,237
6867b524ce32da3090fe2805,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,corp-nashua-coliseum,stage_1_fail,70.5,70,65,2025-07-03T15:34:15.000Z,2025-07-03T15:48:28.000Z,14.2
6867b524ce32da3090fe2806,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,corp-nashua-coliseum,stage_2_fail,76.2,70,78,2025-07-03T12:00:15.000Z,2025-07-03T15:44:42.000Z,224.4
6867b524ce32da3090fe2807,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,corp-portsmouth,stage_2_fail,70.3,68,56,2025-07-03T14:22:39.000Z,2025-07-03T15:50:22.000Z,87.7
6867b524ce32da3090fe283d,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,corp-kingston,stage_2_fail,74,70,74,2025-07-03T12:00:11.000Z,2025-07-03T15:59:42.000Z,239.5
6867b524ce32da3090fe285e,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,usny01525fb0001039,stage_2_fail,69.53999999999999,70.08,71.24000000000001,2025-07-03T12:00:01.379Z,2025-07-03T15:44:01.189Z,224
6867b524ce32da3090fe2868,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,epic-holland,stage_1_fail,72.3,72,67,2025-07-03T13:36:41.000Z,2025-07-03T14:35:04.000Z,58.4
6867b524ce32da3090fe2869,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,7,epic-holland,stage_2_fail,73.9,72,76,2025-07-03T12:00:28.000Z,2025-07-03T15:57:26.000Z,237
6867b524ce32da3090fe2876,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,bravofit-beaverton,stage_1_fail,69.9,70,67,2025-07-03T15:15:42.000Z,2025-07-03T15:59:49.000Z,44.1
6867b524ce32da3090fe287b,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,easy-losfiltros,stage_1_fail,71.8,70,50,2025-07-03T13:19:11.000Z,2025-07-03T15:59:44.000Z,160.6
6867b524ce32da3090fe2888,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,corp-wilkes-barre,stage_1_fail,70.1,70,62,2025-07-03T12:00:56.000Z,2025-07-03T14:35:05.000Z,154.2
6867b524ce32da3090fe288e,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,grand-langhorne,stage_1_fail,72.6,72,61,2025-07-03T12:00:17.000Z,2025-07-03T15:59:57.000Z,239.7
6867b524ce32da3090fe28b1,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,core-lincoln,stage_2_fail,74.6,70,47,2025-07-03T13:59:42.000Z,2025-07-03T15:58:59.000Z,119.3
6867b524ce32da3090fe28b5,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,core-pawtucket-nms,stage_2_fail,72.5,72,68,2025-07-03T15:56:05.000Z,2025-07-03T15:56:49.000Z,0.7
6867b524ce32da3090fe28bc,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,sealit-warwick,stage_1_fail,70.5,70,56,2025-07-03T12:15:51.000Z,2025-07-03T15:58:32.000Z,222.7
6867b524ce32da3090fe28c0,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,9,sealit-woonsocket,stage_2_fail,72.7,70,77,2025-07-03T12:00:11.000Z,2025-07-03T15:59:35.000Z,239.4
6867b524ce32da3090fe26d3,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,ak-alexandercity,stage_1_fail,72.8,72,68,2025-07-03T12:00:23.000Z,2025-07-03T15:52:32.000Z,232.2
6867b524ce32da3090fe26f2,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,8,grand-clovis,stage_2_fail,68.5,68,65,2025-07-03T14:26:21.000Z,2025-07-03T15:59:53.000Z,93.5
6867b524ce32da3090fe26f5,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,grand-madera,stage_1_fail,71.9,72,72,2025-07-03T13:25:03.000Z,2025-07-03T13:35:37.000Z,10.6
6867b524ce32da3090fe2703,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,7,usca05125fb0001042,stage_1_fail,71,70,58.28,2025-07-03T14:52:01.238Z,2025-07-03T15:58:01.244Z,66
6867b524ce32da3090fe273b,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,9,grand-westkendall,stage_1_fail,68.6,69,65,2025-07-03T13:43:22.000Z,2025-07-03T14:10:22.000Z,27
6867b524ce32da3090fe2741,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,usfl01525fb0001048,stage_2_fail,80.52,60,86.36,2025-07-03T12:00:01.277Z,2025-07-03T15:56:01.162Z,236
6867b524ce32da3090fe2786,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,7,alder-eastboston,stage_1_fail,68.4,69,64,2025-07-03T15:39:50.000Z,2025-07-03T15:54:58.000Z,15.1
6867b524ce32da3090fe27a6,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,core-webster,stage_2_fail,71,70,62,2025-07-03T12:00:10.000Z,2025-07-03T15:57:22.000Z,237.2
6867b524ce32da3090fe27a7,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,corp-amesbury,stage_2_fail,69.54,68,69.98,2025-07-03T12:00:00.716Z,2025-07-03T15:58:00.591Z,238
6867b524ce32da3090fe27bb,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,epic-bloomfieldtwp,stage_2_fail,73.7,68,55,2025-07-03T12:00:14.000Z,2025-07-03T15:59:17.000Z,239.1
6867b524ce32da3090fe27cb,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,16,epic-grandrapids2,stage_1_fail,72.8,69,50,2025-07-03T12:00:22.000Z,2025-07-03T15:59:56.000Z,239.6
6867b524ce32da3090fe27cf,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,epic-lakeorion,stage_2_fail,72.8,69,73,2025-07-03T12:00:49.000Z,2025-07-03T15:59:07.000Z,238.3
6867b524ce32da3090fe27db,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,epic-plymouth,stage_1_fail,72.1,72,71,2025-07-03T12:00:10.000Z,2025-07-03T15:58:54.000Z,238.7
6867b524ce32da3090fe27ec,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,epic-troy2,stage_2_fail,71.4,69,80,2025-07-03T12:00:08.000Z,2025-07-03T15:59:26.000Z,239.3
6867b524ce32da3090fe27f5,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,epic-wyoming,stage_1_fail,71.6,69,56,2025-07-03T12:00:08.000Z,2025-07-03T15:47:40.000Z,227.5
6867b524ce32da3090fe280d,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,usnh01525eb0001030,stage_2_fail,71.2,70,59.72,2025-07-03T12:00:01.406Z,2025-07-03T15:58:01.162Z,238
6867b524ce32da3090fe280e,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,usnh01525eb0001030,stage_1_fail,70.4,70,66.2,2025-07-03T15:42:01.387Z,2025-07-03T15:56:01.197Z,14
6867b524ce32da3090fe2814,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,corp-jackson,stage_2_fail,75,70,82,2025-07-03T12:00:18.000Z,2025-07-03T15:59:08.000Z,238.8
6867b524ce32da3090fe2850,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,corp-selden,stage_1_fail,70.5,70,63,2025-07-03T12:00:26.000Z,2025-07-03T15:58:08.000Z,237.7
6867b524ce32da3090fe2887,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,corp-pottstown,stage_1_fail,68.4,68,53,2025-07-03T12:00:26.000Z,2025-07-03T15:57:14.000Z,236.8
6867b524ce32da3090fe28b8,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,core-wakefield,stage_1_fail,70.7,70,67,2025-07-03T12:00:26.000Z,2025-07-03T15:45:02.000Z,224.6
6867b524ce32da3090fe28c4,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,lev-irmo,stage_2_fail,71.4,68,68,2025-07-03T15:55:16.000Z,2025-07-03T15:55:16.000Z,0
6867b524ce32da3090fe26d5,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,ak-alexandercity,stage_1_fail,72.6,72,56,2025-07-03T12:00:00.000Z,2025-07-03T15:58:33.000Z,238.6
6867b524ce32da3090fe26e4,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,corp-eastoakland,stage_1_fail,68,68,68,2025-07-03T15:11:34.000Z,2025-07-03T15:35:21.000Z,23.8
6867b524ce32da3090fe26ff,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,usca05125fb0001041,stage_1_fail,71.34,70,60.8,2025-07-03T12:00:01.469Z,2025-07-03T15:58:01.241Z,238
6867b524ce32da3090fe270c,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,base-westminster72,stage_1_fail,68.9,68,53,2025-07-03T12:00:30.000Z,2025-07-03T15:59:22.000Z,238.9
6867b524ce32da3090fe2756,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,alder-unioncity,stage_2_fail,74.2,71,68,2025-07-03T12:06:29.000Z,2025-07-03T15:56:26.000Z,229.9
6867b524ce32da3090fe2759,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,easy-athens,stage_2_fail,72.6,68,71,2025-07-03T12:00:53.000Z,2025-07-03T15:55:13.000Z,234.3
6867b524ce32da3090fe2761,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,easy-toccoa,stage_1_fail,71.4,70,64,2025-07-03T15:18:00.000Z,2025-07-03T15:58:08.000Z,40.1
6867b524ce32da3090fe2772,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,gwth-ellicott,stage_1_fail,70.3,70,70,2025-07-03T15:42:01.000Z,2025-07-03T15:59:20.000Z,17.3
6867b524ce32da3090fe2773,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,gwth-ellicott,stage_1_fail,69.8,70,66,2025-07-03T15:12:34.000Z,2025-07-03T15:51:41.000Z,39.1
6867b524ce32da3090fe2783,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,9,gwth-seatpleasant,stage_1_fail,72.8,72,76,2025-07-03T12:00:34.000Z,2025-07-03T15:53:33.000Z,233
6867b524ce32da3090fe2794,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,core-foxboro,stage_1_fail,70.8,70,56,2025-07-03T12:00:31.000Z,2025-07-03T15:59:37.000Z,239.1
6867b524ce32da3090fe27b2,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,usma07725fb0001046,stage_2_fail,77.28,70.08,69.08,2025-07-03T12:00:01.264Z,2025-07-03T15:56:01.293Z,236
6867b524ce32da3090fe27b7,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,7,usma07725fb0001046,stage_1_fail,73.14,74.03999999999999,73.22,2025-07-03T12:00:01.272Z,2025-07-03T15:38:01.176Z,218
6867b524ce32da3090fe27bc,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,epic-commerce-twp,stage_1_fail,72.2,72,67,2025-07-03T12:00:12.000Z,2025-07-03T15:59:05.000Z,238.9
6867b524ce32da3090fe27c5,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,epic-gardencity,stage_1_fail,70.8,69,65,2025-07-03T12:00:32.000Z,2025-07-03T15:57:20.000Z,236.8
6867b524ce32da3090fe27d0,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,7,epic-lakeorion,stage_2_fail,71.9,69,70,2025-07-03T12:00:10.000Z,2025-07-03T15:59:21.000Z,239.2
6867b524ce32da3090fe27d7,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,epic-mt,stage_1_fail,71.4,69,53,2025-07-03T12:00:05.000Z,2025-07-03T15:59:21.000Z,239.3
6867b524ce32da3090fe27eb,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,epic-troy2,stage_2_fail,69.4,69,50,2025-07-03T15:10:12.000Z,2025-07-03T15:59:19.000Z,49.1
6867b524ce32da3090fe27fa,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,base-crystal,stage_2_fail,72.4,70,69,2025-07-03T12:00:33.000Z,2025-07-03T15:59:49.000Z,239.3
6867b524ce32da3090fe2820,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,grand-morrisplains,stage_2_fail,69.8,70,70,2025-07-03T15:59:59.000Z,2025-07-03T15:59:59.000Z,0
6867b524ce32da3090fe2836,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,9,corp-hauppauge,stage_2_fail,73,70,75,2025-07-03T12:00:30.000Z,2025-07-03T15:49:30.000Z,229
6867b524ce32da3090fe2839,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,corp-hudson,stage_1_fail,70.8,70,59,2025-07-03T12:00:21.000Z,2025-07-03T15:58:32.000Z,238.2
6867b524ce32da3090fe283c,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,corp-kingston,stage_1_fail,70.7,70,66,2025-07-03T12:00:03.000Z,2025-07-03T12:05:06.000Z,5
6867b524ce32da3090fe2864,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,nat-newton,stage_1_fail,70.7,70,65,2025-07-03T12:00:41.000Z,2025-07-03T15:45:39.000Z,225
6867b524ce32da3090fe2871,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,easy-forterie,stage_1_fail,69.2,68,74,2025-07-03T12:00:23.000Z,2025-07-03T15:22:23.000Z,202
6867b524ce32da3090fe287a,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,9,bravofit-milwaukie,stage_1_fail,70.7,70,70,2025-07-03T12:12:35.000Z,2025-07-03T15:58:56.000Z,226.3
6867b524ce32da3090fe287e,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,corp-erie,stage_2_fail,73.2,70,67,2025-07-03T12:00:08.000Z,2025-07-03T15:59:09.000Z,239
6867b524ce32da3090fe2882,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,corp-matamoras,stage_2_fail,74.8,70,67,2025-07-03T12:00:02.000Z,2025-07-03T15:59:07.000Z,239.1
6867b524ce32da3090fe289f,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,nat-marketst,stage_2_fail,73,68,74,2025-07-03T12:01:19.000Z,2025-07-03T15:55:53.000Z,234.6
6867b524ce32da3090fe28a0,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,nat-marketst,stage_2_fail,72.8,68,71,2025-07-03T12:01:37.000Z,2025-07-03T15:58:25.000Z,236.8
6867b524ce32da3090fe28b0,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,core-johnston,stage_1_fail,71,71,64,2025-07-03T12:00:31.000Z,2025-07-03T15:59:25.000Z,238.9
6867b524ce32da3090fe28b7,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,core-pawtucket-nms,stage_2_fail,73.2,72,79,2025-07-03T14:03:58.000Z,2025-07-03T15:59:57.000Z,116
6867b524ce32da3090fe28b9,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,sealit-coventry,stage_1_fail,69.4,70,69,2025-07-03T15:26:36.000Z,2025-07-03T15:45:59.000Z,19.4
6867b524ce32da3090fe26de,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,base-victorville,stage_1_fail,70.6,70,62,2025-07-03T14:04:05.000Z,2025-07-03T15:56:47.000Z,112.7
6867b524ce32da3090fe26ef,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,10,corp-walnutcreek,stage_2_fail,79.1,69,67,2025-07-03T12:13:31.000Z,2025-07-03T15:57:59.000Z,224.5
6867b524ce32da3090fe26f1,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,15,corp-walnutcreek,stage_2_fail,72.6,68,72,2025-07-03T12:18:07.000Z,2025-07-03T15:58:34.000Z,220.4
6867b524ce32da3090fe270e,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,gengras-volkswagen,stage_1_fail,72.3,72,70,2025-07-03T12:00:08.000Z,2025-07-03T15:40:29.000Z,220.3
6867b524ce32da3090fe271b,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,easy-bonita-springs,stage_1_fail,70,70,69,2025-07-03T12:00:16.000Z,2025-07-03T15:58:14.000Z,238
6867b524ce32da3090fe272c,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,grand-ivesdairy,stage_2_fail,73.5,70,77,2025-07-03T12:00:34.000Z,2025-07-03T15:57:20.000Z,236.8
6867b524ce32da3090fe2734,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,7,grand-miamigardens,stage_2_fail,72.5,72,117,2025-07-03T13:12:09.000Z,2025-07-03T15:54:13.000Z,162.1
6867b524ce32da3090fe273c,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,10,grand-westkendall,stage_2_fail,71.9,69,66,2025-07-03T12:00:07.000Z,2025-07-03T15:58:25.000Z,238.3
6867b524ce32da3090fe2751,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,alder-morrow,stage_1_fail,70.8,70,60,2025-07-03T12:00:43.000Z,2025-07-03T15:18:48.000Z,198.1
6867b524ce32da3090fe2764,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,blackduck-montgomery,stage_2_fail,70.4,70,60,2025-07-03T15:51:36.000Z,2025-07-03T15:59:57.000Z,8.3
6867b524ce32da3090fe276f,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,gwth-bowie,stage_2_fail,72.9,72,71,2025-07-03T15:53:55.000Z,2025-07-03T15:59:26.000Z,5.5
6867b524ce32da3090fe2778,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,gwth-hillendale,stage_1_fail,69.8,70,65,2025-07-03T12:00:12.000Z,2025-07-03T15:54:46.000Z,234.6
6867b524ce32da3090fe2796,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,core-hyannis,stage_1_fail,69.8,70,67,2025-07-03T12:00:02.000Z,2025-07-03T15:55:16.000Z,235.2
