_id,createdAt,failedAt,failedAtDate,unitNumber,hostName,failureReason,currentTemp,setpointTemp,minSupplyTemp,runStartTime,runEndTime,runDurationMin
6867b524ce32da3090fe27c7,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,epic-grandrapids,stage_1_fail,70.7,70,69,2025-07-03T12:00:48.000Z,2025-07-03T15:58:37.000Z,237.8
6867b524ce32da3090fe27e0,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,epic-royaloak,stage_1_fail,72.3,72,67,2025-07-03T12:45:18.000Z,2025-07-03T15:59:35.000Z,194.3
6867b524ce32da3090fe2801,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,corp-manchester-huse,stage_1_fail,70.9,70,61,2025-07-03T12:43:08.000Z,2025-07-03T15:52:19.000Z,189.2
6867b524ce32da3090fe2803,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,corp-manchester-huse,stage_2_fail,69.3,68,68,2025-07-03T12:00:01.000Z,2025-07-03T15:59:58.000Z,239.9
6867b524ce32da3090fe280b,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,corp-seabrook,stage_1_fail,70.1,70,85,2025-07-03T15:15:22.000Z,2025-07-03T15:59:33.000Z,44.2
6867b524ce32da3090fe2825,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,grand-woodland,stage_1_fail,68.7,69,76,2025-07-03T14:27:46.000Z,2025-07-03T15:36:40.000Z,68.9
6867b524ce32da3090fe2848,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,corp-merrick,stage_1_fail,68.5,68,66,2025-07-03T14:14:06.000Z,2025-07-03T15:59:39.000Z,105.5
6867b524ce32da3090fe2849,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,corp-middletown-2,stage_1_fail,69.4,70,72,2025-07-03T12:00:47.000Z,2025-07-03T15:49:59.000Z,229.2
6867b524ce32da3090fe284c,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,10,corp-newburgh,stage_2_fail,72.9,72,76,2025-07-03T12:00:18.000Z,2025-07-03T15:58:56.000Z,238.6
6867b524ce32da3090fe2855,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,corp-syosset,stage_1_fail,68.5,68,66,2025-07-03T12:00:12.000Z,2025-07-03T15:44:27.000Z,224.2
6867b524ce32da3090fe2857,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,corp-westbabylon,stage_2_fail,73.7,72,70,2025-07-03T15:18:51.000Z,2025-07-03T15:56:03.000Z,37.2
6867b524ce32da3090fe287c,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,corp-erie,stage_1_fail,69.3,68,54,2025-07-03T14:28:32.000Z,2025-07-03T15:58:55.000Z,90.4
6867b524ce32da3090fe2881,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,8,corp-honesdale,stage_1_fail,69.4,70,65,2025-07-03T15:16:11.000Z,2025-07-03T15:25:53.000Z,9.7
6867b524ce32da3090fe288b,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,corp-wilkes-barre,stage_1_fail,69.9,70,62,2025-07-03T15:44:41.000Z,2025-07-03T15:55:06.000Z,10.4
6867b524ce32da3090fe289b,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,7,nat-enola,stage_2_fail,72.3,70,71,2025-07-03T12:07:41.000Z,2025-07-03T15:59:27.000Z,231.8
6867b524ce32da3090fe289d,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,nat-jamison,stage_2_fail,72.1,66,79,2025-07-03T12:00:01.000Z,2025-07-03T15:59:35.000Z,239.6
6867b524ce32da3090fe28ac,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,25,nat-marketst,stage_2_fail,78.5,68,75,2025-07-03T12:00:19.000Z,2025-07-03T15:57:55.000Z,237.6
6867b524ce32da3090fe28ae,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,nat-willowgrove,stage_2_fail,72.5,68,73,2025-07-03T12:00:15.000Z,2025-07-03T15:59:54.000Z,239.7
6867b524ce32da3090fe28b6,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,core-pawtucket-nms,stage_2_fail,73.5,73,58,2025-07-03T15:54:44.000Z,2025-07-03T15:59:49.000Z,5.1
6867b524ce32da3090fe28df,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,100,okta-vancouver-hazel_dell,stage_1_fail,69.9,69,49.64,2025-07-03T12:00:00.615Z,2025-07-03T15:58:00.741Z,238
6867b524ce32da3090fe28e7,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,101,uswa01425db0001014,stage_1_fail,70.6,70,64.04,2025-07-03T15:50:00.753Z,2025-07-03T15:58:00.685Z,8
6867b524ce32da3090fe28c9,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,ussc01525eb0001028,stage_1_fail,70.8,70,58.1,2025-07-03T14:52:01.139Z,2025-07-03T15:58:01.324Z,66
6867b524ce32da3090fe28e4,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,uswa01425db0001014,stage_2_fail,70.8,70,69.98,2025-07-03T15:32:01.175Z,2025-07-03T15:58:00.737Z,26
6867b524ce32da3090fe28cf,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,9,corp-rutland,stage_2_fail,71.7,68,71,2025-07-03T12:00:36.000Z,2025-07-03T15:59:20.000Z,238.7
6867b524ce32da3090fe28d1,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,core-bellevue,stage_1_fail,71.6,70,49,2025-07-03T12:11:11.000Z,2025-07-03T15:59:53.000Z,228.7
6867b524ce32da3090fe28d7,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,gwth-monroe,stage_2_fail,72.8,69,74,2025-07-03T12:11:21.000Z,2025-07-03T15:56:18.000Z,224.9
6867b524ce32da3090fe28d8,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,gwth-seattle-aurora,stage_2_fail,72.4,72,66,2025-07-03T13:52:59.000Z,2025-07-03T15:59:29.000Z,126.5
6867b524ce32da3090fe28dc,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,gwth-smokeypoint,stage_2_fail,70.1,70,67,2025-07-03T15:49:31.000Z,2025-07-03T15:59:54.000Z,10.4
6867b524ce32da3090fe28cd,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,5,core-brattleboro,stage_1_fail,70.8,70,60,2025-07-03T12:00:33.000Z,2025-07-03T15:57:51.000Z,237.3
6867b524ce32da3090fe28d9,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,9,gwth-seattle-aurora,stage_1_fail,72.3,72,71,2025-07-03T12:22:33.000Z,2025-07-03T15:00:28.000Z,157.9
6867b524ce32da3090fe28db,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,gwth-seattle-rainier,stage_1_fail,72.5,72,48,2025-07-03T12:11:22.000Z,2025-07-03T15:59:52.000Z,228.5
6867b524ce32da3090fe28e5,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,uswa01425db0001014,stage_2_fail,71,70,69.62,2025-07-03T12:00:00.871Z,2025-07-03T15:58:00.743Z,238
6867b524ce32da3090fe28e6,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,7,uswa01425db0001014,stage_1_fail,71.2,70,63.14,2025-07-03T12:00:00.575Z,2025-07-03T15:58:00.726Z,238
6867b524ce32da3090fe28c8,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,nat-lancaster,stage_2_fail,71.4,70,0,2025-07-03T12:00:02.000Z,2025-07-03T15:58:13.000Z,238.2
6867b524ce32da3090fe28d3,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,2,gwth-burlington,stage_1_fail,68.6,68,0,2025-07-03T13:33:12.000Z,2025-07-03T15:59:27.000Z,146.2
6867b524ce32da3090fe28d4,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,7,gwth-burlington,stage_1_fail,71,70,55,2025-07-03T12:14:23.000Z,2025-07-03T15:59:16.000Z,224.9
6867b524ce32da3090fe28cb,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,base-siouxfalls,stage_2_fail,74.3,70,73,2025-07-03T12:00:01.000Z,2025-07-03T15:59:34.000Z,239.6
6867b524ce32da3090fe28ce,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,7,corp-berlinvt,stage_2_fail,70.8,70,62,2025-07-03T14:34:36.000Z,2025-07-03T16:00:00.000Z,85.4
6867b524ce32da3090fe28d2,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,core-bellevue,stage_1_fail,69.4,70,47,2025-07-03T15:18:09.000Z,2025-07-03T15:47:49.000Z,29.7
6867b524ce32da3090fe28d0,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,core-bellevue,stage_1_fail,69.4,70,48,2025-07-03T15:14:17.000Z,2025-07-03T15:40:20.000Z,26.1
6867b524ce32da3090fe28c7,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,nat-lancaster,stage_2_fail,73.5,70,0,2025-07-03T12:00:46.000Z,2025-07-03T15:59:45.000Z,239
6867b524ce32da3090fe28dd,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,okta-vancouver-fourth_plain-wa,stage_1_fail,70.6,70,69.44,2025-07-03T15:50:00.548Z,2025-07-03T15:58:00.701Z,8
6867b524ce32da3090fe28de,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,7,okta-vancouver-fourth_plain-wa,stage_2_fail,73.5,70,71.42,2025-07-03T12:00:00.571Z,2025-07-03T15:58:00.686Z,238
6867b524ce32da3090fe28cc,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,7,base-siouxfalls,stage_2_fail,75.7,70,79,2025-07-03T12:00:07.000Z,2025-07-03T15:59:39.000Z,239.5
6867b524ce32da3090fe28d5,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,gwth-everett,stage_1_fail,71.6,72,61,2025-07-03T15:04:05.000Z,2025-07-03T15:18:15.000Z,14.2
6867b524ce32da3090fe28d6,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,8,gwth-everett,stage_2_fail,78.4,72,74,2025-07-03T12:11:03.000Z,2025-07-03T15:56:35.000Z,225.5
6867b524ce32da3090fe28da,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,13,gwth-seattle-aurora,stage_1_fail,72.6,72,56,2025-07-03T15:26:17.000Z,2025-07-03T15:57:36.000Z,31.3
6867b524ce32da3090fe28e0,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,6,okta-vancouver_8024_wa,stage_1_fail,70.62,70,69.98,2025-07-03T14:52:00.438Z,2025-07-03T15:02:00.524Z,10
6867b524ce32da3090fe28e3,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,4,uswa01425db0001014,stage_2_fail,71.7,70,71.42,2025-07-03T14:34:00.475Z,2025-07-03T15:58:00.729Z,84
6867b524ce32da3090fe28e1,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,15,okta-vancouver_8024_wa,stage_2_fail,72.6,70,68.18,2025-07-03T12:00:01.570Z,2025-07-03T15:58:01.191Z,238
6867b524ce32da3090fe28ca,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,1,base-siouxfalls,stage_2_fail,78.6,70,80,2025-07-03T12:00:16.000Z,2025-07-03T15:59:49.000Z,239.6
6867b524ce32da3090fe28e2,2025-07-04T11:04:04.693Z,2025-07-03T16:00:00.000Z,2025-07-03,3,uswa01425db0001014,stage_2_fail,71.2,67,62.059999999999995,2025-07-03T14:32:00.599Z,2025-07-03T15:58:00.735Z,86
6868c9774d963311842eac61,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,ak-alexandercity,stage_1_fail,72.8,72,63,2025-07-04T14:41:10.000Z,2025-07-04T15:56:58.000Z,75.8
6868c9774d963311842eac62,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,ak-alexandercity,stage_1_fail,71.7,72,64,2025-07-04T12:00:09.000Z,2025-07-04T14:19:38.000Z,139.5
6868c9774d963311842eac63,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,ak-alexandercity,stage_1_fail,72.3,72,51,2025-07-04T12:00:23.000Z,2025-07-04T15:29:54.000Z,209.5
6868c9774d963311842eac64,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,10,ak-foley,stage_2_fail,75.5,69,84,2025-07-04T12:00:29.000Z,2025-07-04T15:58:31.000Z,238
6868c9774d963311842eac65,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,14,10fit-rodneyparham,stage_1_fail,72.1,71,68,2025-07-04T12:00:49.000Z,2025-07-04T15:59:29.000Z,238.7
6868c9774d963311842eac66,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,base-cathedralcity,stage_1_fail,72.5,72,59,2025-07-04T12:00:05.000Z,2025-07-04T15:58:08.000Z,238.1
6868c9774d963311842eac67,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,base-cathedralcity,stage_2_fail,72.5,72,76,2025-07-04T12:00:08.000Z,2025-07-04T15:59:20.000Z,239.2
6868c9774d963311842eac68,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,base-morenovalley,stage_2_fail,77,72,79,2025-07-04T12:00:09.000Z,2025-07-04T15:59:56.000Z,239.8
6868c9774d963311842eac69,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,base-morenovalley,stage_2_fail,77.8,72,80,2025-07-04T12:00:16.000Z,2025-07-04T15:58:14.000Z,238
6868c9774d963311842eac6a,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,base-victorville,stage_2_fail,77.1,70,77,2025-07-04T12:00:08.000Z,2025-07-04T15:59:12.000Z,239.1
6868c9774d963311842eac6b,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,base-victorville,stage_1_fail,70.3,70,73,2025-07-04T13:09:35.000Z,2025-07-04T15:59:26.000Z,169.8
6868c9774d963311842eac6c,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,7,base-victorville,stage_2_fail,80.4,70,84,2025-07-04T12:00:28.000Z,2025-07-04T15:59:32.000Z,239.1
6868c9774d963311842eac6d,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,11,base-victorville,stage_2_fail,83.1,70,71,2025-07-04T12:00:04.000Z,2025-07-04T15:59:08.000Z,239.1
6868c9774d963311842eac6e,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,corp-eastoakland,stage_2_fail,69.4,68,69,2025-07-04T12:00:52.000Z,2025-07-04T15:58:06.000Z,237.2
6868c9774d963311842eac6f,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,corp-eastoakland,stage_1_fail,67.4,68,67,2025-07-04T15:12:18.000Z,2025-07-04T15:28:46.000Z,16.5
6868c9774d963311842eac70,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,corp-eastoakland,stage_1_fail,68.3,68,68,2025-07-04T15:31:15.000Z,2025-07-04T15:54:49.000Z,23.6
6868c9774d963311842eac71,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,9,corp-eastoakland,stage_1_fail,70.1,70,51,2025-07-04T12:00:17.000Z,2025-07-04T15:48:05.000Z,227.8
6868c9774d963311842eac72,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,corp-fremont,stage_2_fail,70.3,70,70,2025-07-04T12:00:04.000Z,2025-07-04T15:57:28.000Z,237.4
6868c9774d963311842eac73,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,9,corp-sanpablo,stage_2_fail,71.7,70,70,2025-07-04T12:00:41.000Z,2025-07-04T15:59:56.000Z,239.2
6868c9774d963311842eac74,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,corp-walnutcreek,stage_1_fail,67.9,68,52,2025-07-04T14:29:39.000Z,2025-07-04T15:23:01.000Z,53.4
6868c9774d963311842eac75,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,corp-walnutcreek,stage_2_fail,70.5,68,69,2025-07-04T12:01:39.000Z,2025-07-04T15:59:54.000Z,238.2
6868c9774d963311842eac76,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,corp-walnutcreek,stage_2_fail,71.2,68,73,2025-07-04T12:01:53.000Z,2025-07-04T15:58:06.000Z,236.2
6868c9774d963311842eac77,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,corp-walnutcreek,stage_2_fail,71.9,68,73,2025-07-04T12:02:00.000Z,2025-07-04T15:58:13.000Z,236.2
6868c9774d963311842eac78,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,7,corp-walnutcreek,stage_2_fail,72.1,68,74,2025-07-04T12:00:06.000Z,2025-07-04T15:58:20.000Z,238.2
6868c9774d963311842eac79,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,10,corp-walnutcreek,stage_2_fail,74.8,68,68,2025-07-04T12:00:26.000Z,2025-07-04T15:58:39.000Z,238.2
6868c9774d963311842eac7a,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,11,corp-walnutcreek,stage_2_fail,70.8,68,65,2025-07-04T12:00:33.000Z,2025-07-04T15:58:46.000Z,238.2
6868c9774d963311842eac7b,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,15,corp-walnutcreek,stage_2_fail,71.6,68,70,2025-07-04T12:01:01.000Z,2025-07-04T15:55:10.000Z,234.2
6868c9774d963311842eac7c,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,8,grand-clovis,stage_2_fail,68.1,68,65,2025-07-04T15:15:40.000Z,2025-07-04T15:47:27.000Z,31.8
6868c9774d963311842eac7d,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,grand-losbanos,stage_1_fail,68,68,60,2025-07-04T13:00:50.000Z,2025-07-04T15:58:59.000Z,178.2
6868c9774d963311842eac7e,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,grand-madera,stage_1_fail,73,72,59,2025-07-04T12:03:51.000Z,2025-07-04T15:58:40.000Z,234.8
6868c9774d963311842eac7f,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,grand-sanluisobispo,stage_2_fail,72.3,72,57,2025-07-04T13:08:23.000Z,2025-07-04T15:59:27.000Z,171.1
6868c9774d963311842eac80,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,grand-santamaria,stage_1_fail,68.7,69,74,2025-07-04T13:12:33.000Z,2025-07-04T15:52:20.000Z,159.8
6868c9774d963311842eac81,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,grand-tracy,stage_1_fail,71.8,72,0,2025-07-04T15:19:22.000Z,2025-07-04T15:59:47.000Z,40.4
6868c9774d963311842eac82,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,grand-tracy,stage_2_fail,72.5,72,75,2025-07-04T12:00:00.000Z,2025-07-04T15:59:11.000Z,239.2
6868c9774d963311842eac83,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,grand-turlock,stage_1_fail,72.5,72,59,2025-07-04T12:00:18.000Z,2025-07-04T15:58:29.000Z,238.2
6868c9774d963311842eac84,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,10,usca01525eb0001024,stage_1_fail,68.6,68,55.76,2025-07-04T12:16:00.750Z,2025-07-04T15:58:00.884Z,222
6868c9774d963311842eac85,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,usca05125fb0001033,stage_2_fail,74.75999999999999,70.08,69.98,2025-07-04T12:00:00.985Z,2025-07-04T15:56:01.013Z,236
6868c9774d963311842eac86,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,7,usca05125fb0001033,stage_2_fail,76.4,70,75.56,2025-07-04T12:10:01.076Z,2025-07-04T15:58:00.935Z,228
6868c9774d963311842eac87,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,usca05125fb0001038,stage_2_fail,73.1,70,72.32,2025-07-04T12:00:01.066Z,2025-07-04T15:58:00.936Z,238
6868c9774d963311842eac88,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,usca05125fb0001041,stage_1_fail,71.34,70,59.9,2025-07-04T12:00:01.063Z,2025-07-04T15:58:00.959Z,238
6868c9774d963311842eac89,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,usca05125fb0001041,stage_2_fail,70.44,70.08,69.44,2025-07-04T12:00:01.083Z,2025-07-04T15:56:00.916Z,236
6868c9774d963311842eac8a,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,base-coloradosprings,stage_2_fail,69.2,70,59,2025-07-04T15:24:27.000Z,2025-07-04T15:54:33.000Z,30.1
6868c9774d963311842eac8b,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,base-coloradosprings,stage_1_fail,70.3,70,58,2025-07-04T15:06:11.000Z,2025-07-04T15:59:47.000Z,53.6
6868c9774d963311842eac8c,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,base-coloradosprings,stage_1_fail,70.1,70,74,2025-07-04T12:00:39.000Z,2025-07-04T15:58:20.000Z,237.7
6868c9774d963311842eac8d,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,base-longmont2,stage_1_fail,67.8,67,54,2025-07-04T12:00:36.000Z,2025-07-04T15:55:53.000Z,235.3
6868c9774d963311842eac8e,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,base-westminster72,stage_1_fail,68.3,68,51,2025-07-04T12:00:26.000Z,2025-07-04T15:53:50.000Z,233.4
6868c9774d963311842eac8f,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,gengras-volkswagen,stage_2_fail,72.6,72,69,2025-07-04T13:00:57.000Z,2025-07-04T15:59:52.000Z,178.9
6868c9774d963311842eac90,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,gengras-volkswagen,stage_1_fail,72.1,72,71,2025-07-04T15:22:55.000Z,2025-07-04T15:59:14.000Z,36.3
6868c9774d963311842eac91,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,7,gengras-volvo2,stage_2_fail,70.8,70,69,2025-07-04T12:00:16.000Z,2025-07-04T15:59:57.000Z,239.7
6868c9774d963311842eac92,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,corp-christiana,stage_2_fail,77.7,70,86,2025-07-04T12:00:07.000Z,2025-07-04T15:57:08.000Z,237
6868c9774d963311842eac93,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,corp-christiana,stage_2_fail,72.5,70,77,2025-07-04T12:00:22.000Z,2025-07-04T15:59:30.000Z,239.1
6868c9774d963311842eac94,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,8,corp-christiana,stage_1_fail,71.9,70,53,2025-07-04T15:43:58.000Z,2025-07-04T15:59:58.000Z,16
6868c9774d963311842eac95,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,9,corp-christiana,stage_1_fail,69.2,70,65,2025-07-04T15:25:39.000Z,2025-07-04T15:39:46.000Z,14.1
6868c9774d963311842eac96,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,corp-newcastle,stage_2_fail,72.1,70,71,2025-07-04T12:00:25.000Z,2025-07-04T15:13:05.000Z,192.7
6868c9774d963311842eac97,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,corp-wilmington-f,stage_2_fail,73.2,70,80,2025-07-04T12:00:34.000Z,2025-07-04T15:59:20.000Z,238.8
6868c9774d963311842eac98,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,corp-wilmington-f,stage_2_fail,70.6,70,73,2025-07-04T12:00:42.000Z,2025-07-04T15:59:27.000Z,238.8
6868c9774d963311842eac99,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,corp-wilmington-s,stage_2_fail,73,70,78,2025-07-04T12:00:45.000Z,2025-07-04T15:54:58.000Z,234.2
6868c9774d963311842eac9a,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,7,corp-wilmington-s,stage_2_fail,73.9,70,74,2025-07-04T12:00:03.000Z,2025-07-04T15:59:33.000Z,239.5
6868c9774d963311842eac9b,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,nat-millsboro,stage_1_fail,68.7,68,56,2025-07-04T12:00:08.000Z,2025-07-04T15:42:34.000Z,222.4
6868c9774d963311842eac9c,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,7,gwth-galleryplace,stage_1_fail,70.5,70,53,2025-07-04T15:36:46.000Z,2025-07-04T15:59:59.000Z,23.2
6868c9774d963311842eac9d,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,easy-arcadia,stage_1_fail,71,70,68,2025-07-04T12:00:24.000Z,2025-07-04T15:58:55.000Z,238.5
6868c9774d963311842eac9e,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,easy-arcadia,stage_1_fail,69.9,70,50,2025-07-04T12:00:31.000Z,2025-07-04T15:59:52.000Z,239.3
6868c9774d963311842eac9f,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,7,easy-arcadia,stage_2_fail,70.5,70,53,2025-07-04T12:00:37.000Z,2025-07-04T15:52:19.000Z,231.7
6868c9774d963311842eaca0,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,easy-bonita-springs,stage_2_fail,70.4,70,69,2025-07-04T12:00:55.000Z,2025-07-04T15:57:59.000Z,237.1
6868c9774d963311842eaca1,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,7,easy-bonita-springs,stage_1_fail,70.1,70,66,2025-07-04T15:39:59.000Z,2025-07-04T15:50:23.000Z,10.4
6868c9774d963311842eaca2,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,8,easy-bonita-springs,stage_1_fail,69.4,70,75,2025-07-04T15:46:21.000Z,2025-07-04T15:58:48.000Z,12.4
6868c9774d963311842eaca3,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,easy-clevelandave,stage_1_fail,70.3,70,65,2025-07-04T13:03:56.000Z,2025-07-04T15:59:14.000Z,175.3
6868c9774d963311842eaca4,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,easy-clevelandave,stage_2_fail,73.9,70,74,2025-07-04T12:00:36.000Z,2025-07-04T15:32:57.000Z,212.3
6868c9774d963311842eaca5,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,7,easy-clevelandave,stage_2_fail,71.7,70,65,2025-07-04T13:24:35.000Z,2025-07-04T15:59:41.000Z,155.1
6868c9774d963311842eaca6,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,easy-goldengate,stage_1_fail,72.5,72,71,2025-07-04T15:34:36.000Z,2025-07-04T15:59:23.000Z,24.8
6868c9774d963311842eaca7,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,easy-peachland,stage_1_fail,70.7,70,48,2025-07-04T12:00:24.000Z,2025-07-04T15:59:04.000Z,238.7
6868c9774d963311842eaca8,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,easy-peachland,stage_1_fail,71.2,70,60,2025-07-04T12:00:04.000Z,2025-07-04T15:59:54.000Z,239.8
6868c9774d963311842eaca9,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,8,easy-peachland,stage_2_fail,78.2,70,78,2025-07-04T12:00:12.000Z,2025-07-04T15:59:25.000Z,239.2
6868c9774d963311842eacaa,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,easy-southnaples,stage_1_fail,70.8,70,58,2025-07-04T12:00:04.000Z,2025-07-04T15:55:44.000Z,235.7
6868c9774d963311842eacab,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,easy-tamiami,stage_1_fail,70.5,70,73,2025-07-04T12:00:40.000Z,2025-07-04T15:57:57.000Z,237.3
6868c9774d963311842eacac,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,easy-townandcountry,stage_2_fail,69.4,70,57,2025-07-04T15:38:12.000Z,2025-07-04T15:59:22.000Z,21.2
6868c9774d963311842eacad,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,7,easy-townandcountry,stage_2_fail,71.4,70,72,2025-07-04T12:00:03.000Z,2025-07-04T15:58:49.000Z,238.8
6868c9774d963311842eacae,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,easy-venice,stage_2_fail,71.5,70,67,2025-07-04T12:00:11.000Z,2025-07-04T15:59:47.000Z,239.6
6868c9774d963311842eacaf,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,easy-venice,stage_2_fail,75,70,75,2025-07-04T12:00:15.000Z,2025-07-04T15:59:51.000Z,239.6
6868c9774d963311842eacb0,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,grand-cutlerbay,stage_1_fail,70.1,71,64,2025-07-04T14:29:02.000Z,2025-07-04T14:49:16.000Z,20.2
6868c9774d963311842eacb1,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,grand-cutlerbay,stage_1_fail,71,71,66,2025-07-04T12:00:37.000Z,2025-07-04T15:42:59.000Z,222.4
6868c9774d963311842eacb2,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,grand-davie,stage_1_fail,70.5,70,65,2025-07-04T13:58:35.000Z,2025-07-04T15:53:55.000Z,115.3
6868c9774d963311842eacb3,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,grand-ftlauderdale,stage_2_fail,73.5,68,61,2025-07-04T12:00:15.000Z,2025-07-04T15:59:39.000Z,239.4
6868c9774d963311842eacb4,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,grand-hialeah2,stage_1_fail,71.6,71,72,2025-07-04T14:10:19.000Z,2025-07-04T15:59:25.000Z,109.1
6868c9774d963311842eacb5,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,grand-hialeah2,stage_2_fail,71.4,71,71,2025-07-04T14:01:54.000Z,2025-07-04T15:58:28.000Z,116.6
6868c9774d963311842eacb6,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,grand-hialeah2,stage_2_fail,72.1,71,61,2025-07-04T12:00:17.000Z,2025-07-04T15:57:31.000Z,237.2
6868c9774d963311842eacb7,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,grand-hialeah2,stage_1_fail,70.4,71,64,2025-07-04T15:19:12.000Z,2025-07-04T15:59:55.000Z,40.7
6868c9774d963311842eacb8,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,grand-hialeah3,stage_1_fail,71,71,53,2025-07-04T12:00:44.000Z,2025-07-04T15:57:43.000Z,237
6868c9774d963311842eacb9,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,grand-ivesdairy,stage_2_fail,74.5,70,78,2025-07-04T12:00:40.000Z,2025-07-04T15:38:25.000Z,217.8
6868c9774d963311842eacba,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,grand-lauderdale,stage_1_fail,70,70,65,2025-07-04T15:39:37.000Z,2025-07-04T15:57:14.000Z,17.6
6868c9774d963311842eacbb,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,grand-lauderdale,stage_1_fail,70.5,70,64,2025-07-04T12:00:18.000Z,2025-07-04T15:52:54.000Z,232.6
6868c9774d963311842eacbc,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,grand-lauderhill,stage_1_fail,71.2,71,58,2025-07-04T12:00:23.000Z,2025-07-04T15:59:39.000Z,239.3
6868c9774d963311842eacbd,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,grand-lauderhill,stage_2_fail,72.5,71,64,2025-07-04T15:54:33.000Z,2025-07-04T15:59:11.000Z,4.6
6868c9774d963311842eacbe,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,grand-littlehavana,stage_2_fail,73.9,72,78,2025-07-04T12:00:40.000Z,2025-07-04T15:52:13.000Z,231.6
6868c9774d963311842eacbf,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,grand-littlehavana,stage_1_fail,72.3,72,58,2025-07-04T12:00:47.000Z,2025-07-04T15:59:45.000Z,239
6868c9774d963311842eacc0,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,grand-miamigardens,stage_1_fail,72.1,72,65,2025-07-04T12:00:47.000Z,2025-07-04T15:56:38.000Z,235.8
6868c9774d963311842eacc1,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,grand-miamigardens,stage_1_fail,71.6,72,67,2025-07-04T12:03:40.000Z,2025-07-04T14:11:35.000Z,127.9
6868c9774d963311842eacc2,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,grand-miamigardens,stage_1_fail,72.4,72,57,2025-07-04T12:00:04.000Z,2025-07-04T15:57:47.000Z,237.7
6868c9774d963311842eacc3,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,7,grand-miamigardens,stage_2_fail,73.2,72,119,2025-07-04T12:00:18.000Z,2025-07-04T15:59:53.000Z,239.6
6868c9774d963311842eacc4,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,grand-miamilakes,stage_1_fail,72.5,72,63,2025-07-04T12:00:48.000Z,2025-07-04T15:59:48.000Z,239
6868c9774d963311842eacc5,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,grand-miamilakes,stage_1_fail,72.6,72,58,2025-07-04T12:00:00.000Z,2025-07-04T15:58:58.000Z,239
6868c9774d963311842eacc6,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,grand-plantation,stage_1_fail,67.8,68,68,2025-07-04T12:00:18.000Z,2025-07-04T15:55:32.000Z,235.2
6868c9774d963311842eacc7,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,grand-plantation,stage_2_fail,69.8,69,75,2025-07-04T12:00:32.000Z,2025-07-04T15:58:10.000Z,237.6
6868c9774d963311842eacc8,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,grand-west-pembrokepines,stage_1_fail,71,70,63,2025-07-04T14:18:51.000Z,2025-07-04T15:50:01.000Z,91.2
6868c9774d963311842eacc9,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,grand-west-pembrokepines,stage_1_fail,70.8,70,60,2025-07-04T12:00:04.000Z,2025-07-04T15:45:56.000Z,225.9
6868c9774d963311842eacca,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,grand-westchester,stage_1_fail,70.4,70,57,2025-07-04T12:00:14.000Z,2025-07-04T15:59:28.000Z,239.2
6868c9774d963311842eaccb,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,9,grand-westkendall,stage_1_fail,68.3,69,64,2025-07-04T12:00:09.000Z,2025-07-04T14:37:34.000Z,157.4
6868c9774d963311842eaccc,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,10,grand-westkendall,stage_2_fail,71.4,69,65,2025-07-04T12:00:16.000Z,2025-07-04T15:59:44.000Z,239.5
6868c9774d963311842eaccd,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,usfl01525eb0001025,stage_1_fail,68.5,68,65.66,2025-07-04T12:00:00.599Z,2025-07-04T12:04:00.556Z,4
6868c9774d963311842eacce,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,usfl01525eb0001025,stage_1_fail,69,68,52.52,2025-07-04T12:08:00.936Z,2025-07-04T15:58:00.506Z,230
6868c9774d963311842eaccf,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,usfl01525fb0001048,stage_2_fail,72.24,70.08,66.2,2025-07-04T12:00:01.105Z,2025-07-04T15:56:00.941Z,236
6868c9774d963311842eacd0,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,usfl01525fb0001048,stage_2_fail,77.28,70.08,78.25999999999999,2025-07-04T12:00:01.106Z,2025-07-04T15:56:00.944Z,236
6868c9774d963311842eacd1,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,usfl01525fb0001048,stage_2_fail,71.69999999999999,70.08,70.7,2025-07-04T12:00:01.386Z,2025-07-04T15:56:00.946Z,236
6868c9774d963311842eacd2,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,alder-atlantamlk,stage_1_fail,70.3,71,74,2025-07-04T14:52:32.000Z,2025-07-04T15:26:02.000Z,33.5
6868c9774d963311842eacd3,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,alder-atlantamlk,stage_2_fail,76.2,71,80,2025-07-04T12:00:14.000Z,2025-07-04T15:59:14.000Z,239
6868c9774d963311842eacd4,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,alder-atlantamlk,stage_1_fail,71.7,71,63,2025-07-04T12:00:21.000Z,2025-07-04T15:59:57.000Z,239.6
6868c9774d963311842eacd5,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,alder-atlantawestend,stage_1_fail,72.6,72,70,2025-07-04T15:43:46.000Z,2025-07-04T15:59:25.000Z,15.7
6868c9774d963311842eacd6,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,alder-atlantawestend,stage_2_fail,72.5,72,64,2025-07-04T12:00:10.000Z,2025-07-04T15:59:35.000Z,239.4
6868c9774d963311842eacd7,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,alder-belvedere,stage_1_fail,70.4,71,68,2025-07-04T14:15:11.000Z,2025-07-04T14:30:13.000Z,15
6868c9774d963311842eacd8,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,alder-belvedere,stage_1_fail,71.5,71,62,2025-07-04T12:00:53.000Z,2025-07-04T15:58:43.000Z,237.8
6868c9774d963311842eacd9,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,7,alder-brookhaven,stage_1_fail,70.7,70,66,2025-07-04T12:00:17.000Z,2025-07-04T15:59:01.000Z,238.7
6868c9774d963311842eacda,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,9,alder-brookhaven,stage_2_fail,69.4,70,73,2025-07-04T15:55:33.000Z,2025-07-04T15:58:20.000Z,2.8
6868c9774d963311842eacdb,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,alder-greenbriar,stage_2_fail,74.4,71,73,2025-07-04T12:00:01.000Z,2025-07-04T15:59:32.000Z,239.5
6868c9774d963311842eacdc,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,9,alder-greenbriar,stage_1_fail,71.4,71,63,2025-07-04T12:00:23.000Z,2025-07-04T15:59:24.000Z,239
6868c9774d963311842eacdd,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,alder-johnscreek,stage_2_fail,70.4,70,79,2025-07-04T12:00:41.000Z,2025-07-04T15:59:47.000Z,239.1
6868c9774d963311842eacde,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,alder-morrow,stage_2_fail,84.9,70,79,2025-07-04T12:00:36.000Z,2025-07-04T15:54:20.000Z,233.7
6868c9774d963311842eacdf,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,alder-morrow,stage_1_fail,70.8,70,61,2025-07-04T12:00:43.000Z,2025-07-04T15:14:48.000Z,194.1
6868c9774d963311842eace0,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,alder-plaza,stage_2_fail,72.6,71,73,2025-07-04T12:01:24.000Z,2025-07-04T15:58:00.000Z,236.6
6868c9774d963311842eace1,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,alder-riverdale,stage_2_fail,73,71,68,2025-07-04T15:45:53.000Z,2025-07-04T15:59:34.000Z,13.7
6868c9774d963311842eace2,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,alder-sandysprings,stage_2_fail,71.4,70,68,2025-07-04T12:00:39.000Z,2025-07-04T15:55:37.000Z,235
6868c9774d963311842eace3,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,alder-sandysprings,stage_1_fail,70.8,70,65,2025-07-04T12:00:09.000Z,2025-07-04T15:55:05.000Z,234.9
6868c9774d963311842eace4,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,9,alder-stockbridge,stage_2_fail,70.5,70,61,2025-07-04T13:11:51.000Z,2025-07-04T15:58:31.000Z,166.7
6868c9774d963311842eace5,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,alder-unioncity,stage_1_fail,71.9,71,61,2025-07-04T12:16:02.000Z,2025-07-04T15:59:44.000Z,223.7
6868c9774d963311842eace6,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,blackduck-dawsonville,stage_2_fail,70.3,70,60,2025-07-04T15:38:24.000Z,2025-07-04T15:58:45.000Z,20.4
6868c9774d963311842eace7,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,easy-athens,stage_1_fail,67.6,68,56,2025-07-04T12:00:16.000Z,2025-07-04T15:29:09.000Z,208.9
6868c9774d963311842eace8,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,easy-athens,stage_2_fail,72.8,68,71,2025-07-04T12:00:29.000Z,2025-07-04T16:00:00.000Z,239.5
6868c9774d963311842eace9,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,7,easy-athens,stage_1_fail,67.8,68,59,2025-07-04T12:00:54.000Z,2025-07-04T13:38:41.000Z,97.8
6868c9774d963311842eacea,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,8,easy-athens,stage_1_fail,68.5,68,56,2025-07-04T12:00:02.000Z,2025-07-04T15:54:50.000Z,234.8
6868c9774d963311842eaceb,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,easy-commerce,stage_2_fail,75.2,70,78,2025-07-04T12:00:29.000Z,2025-07-04T15:57:57.000Z,237.5
6868c9774d963311842eacec,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,easy-commerce,stage_2_fail,77.1,70,83,2025-07-04T12:00:36.000Z,2025-07-04T15:58:47.000Z,238.2
6868c9774d963311842eaced,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,10,easy-cornelia,stage_1_fail,69.4,69,56,2025-07-04T15:22:48.000Z,2025-07-04T15:50:46.000Z,28
6868c9774d963311842eacee,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,11,easy-cornelia,stage_2_fail,70.6,69,0,2025-07-04T15:30:51.000Z,2025-07-04T15:58:07.000Z,27.3
6868c9774d963311842eacef,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,13,easy-cornelia,stage_2_fail,73.4,69,0,2025-07-04T12:00:52.000Z,2025-07-04T15:59:23.000Z,238.5
6868c9774d963311842eacf0,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,14,easy-cornelia,stage_2_fail,71.4,69,0,2025-07-04T14:02:41.000Z,2025-07-04T15:59:36.000Z,116.9
6868c9774d963311842eacf1,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,easy-toccoa,stage_1_fail,70.8,70,62,2025-07-04T12:00:03.000Z,2025-07-04T15:58:53.000Z,238.8
6868c9774d963311842eacf2,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,easy-toccoa,stage_2_fail,71.8,70,75,2025-07-04T12:00:18.000Z,2025-07-04T15:44:25.000Z,224.1
6868c9774d963311842eacf3,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,blackduck-montgomery,stage_2_fail,70.2,68,61,2025-07-04T15:54:51.000Z,2025-07-04T15:59:53.000Z,5
6868c9774d963311842eacf4,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,blackduck-montgomery,stage_2_fail,73.4,70,67,2025-07-04T12:00:32.000Z,2025-07-04T15:59:59.000Z,239.4
6868c9774d963311842eacf5,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,blackduck-montgomery,stage_2_fail,72.7,67,80,2025-07-04T12:00:07.000Z,2025-07-04T15:59:02.000Z,238.9
6868c9774d963311842eacf6,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,epic-foxvalley,stage_2_fail,73.5,73,63,2025-07-04T15:38:09.000Z,2025-07-04T15:59:25.000Z,21.3
6868c9774d963311842eacf7,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,epic-foxvalley,stage_2_fail,73.9,72,75,2025-07-04T12:00:11.000Z,2025-07-04T15:26:27.000Z,206.3
6868c9774d963311842eacf8,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,epic-foxvalley,stage_2_fail,72.5,72,60,2025-07-04T12:00:17.000Z,2025-07-04T15:59:06.000Z,238.8
6868c9774d963311842eacf9,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,corp-bangor,stage_1_fail,69.8,70,50,2025-07-04T13:46:17.000Z,2025-07-04T15:34:01.000Z,107.7
6868c9774d963311842eacfa,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,7,corp-bangor,stage_1_fail,70.3,70,71,2025-07-04T13:32:18.000Z,2025-07-04T15:52:22.000Z,140.1
6868c9774d963311842eacfb,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,usme01525cb0001017,stage_1_fail,70.4,70,55.76,2025-07-04T12:10:00.506Z,2025-07-04T15:58:00.453Z,228
6868c9774d963311842eacfc,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,gwth-aberdeen,stage_2_fail,71.4,70,68,2025-07-04T12:56:53.000Z,2025-07-04T15:58:00.000Z,181.1
6868c9774d963311842eacfd,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,gwth-aberdeen,stage_1_fail,71.4,70,56,2025-07-04T13:07:01.000Z,2025-07-04T15:59:38.000Z,172.6
6868c9774d963311842eacfe,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,gwth-aberdeen,stage_2_fail,71.6,70,72,2025-07-04T12:00:04.000Z,2025-07-04T15:58:21.000Z,238.3
6868c9774d963311842eacff,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,gwth-aberdeen,stage_2_fail,72.1,71,68,2025-07-04T12:00:11.000Z,2025-07-04T15:19:47.000Z,199.6
6868c9774d963311842ead00,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,gwth-columbia-md,stage_1_fail,72.3,72,70,2025-07-04T12:00:10.000Z,2025-07-04T15:59:58.000Z,239.8
6868c9774d963311842ead01,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,gwth-ellicott,stage_1_fail,70.3,70,69,2025-07-04T15:28:29.000Z,2025-07-04T15:55:09.000Z,26.7
6868c9774d963311842ead02,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,7,gwth-ellicott,stage_2_fail,70.3,70,69,2025-07-04T12:00:08.000Z,2025-07-04T15:57:39.000Z,237.5
6868c9774d963311842ead03,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,gwth-foresthill,stage_2_fail,70.1,70,71,2025-07-04T12:00:01.000Z,2025-07-04T15:58:44.000Z,238.7
6868c9774d963311842ead04,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,9,gwth-germantown,stage_1_fail,70.5,70,54,2025-07-04T12:01:00.000Z,2025-07-04T15:46:07.000Z,225.1
6868c9774d963311842ead05,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,gwth-hillendale,stage_1_fail,69.9,70,64,2025-07-04T15:22:24.000Z,2025-07-04T15:58:54.000Z,36.5
6868c9774d963311842ead06,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,gwth-landover,stage_2_fail,76.2,72,79,2025-07-04T12:00:01.000Z,2025-07-04T15:59:21.000Z,239.3
6868c9774d963311842ead07,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,gwth-pennstation,stage_2_fail,74.3,65,75,2025-07-04T12:00:23.000Z,2025-07-04T15:58:10.000Z,237.8
6868c9774d963311842ead08,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,gwth-pennstation,stage_2_fail,66.2,65,60,2025-07-04T12:00:29.000Z,2025-07-04T15:53:12.000Z,232.7
6868c9774d963311842ead09,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,7,gwth-perryhall,stage_2_fail,73.4,70,75,2025-07-04T12:01:10.000Z,2025-07-04T15:59:36.000Z,238.4
6868c9774d963311842ead0a,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,8,gwth-perryhall,stage_2_fail,71.4,70,70,2025-07-04T12:00:00.000Z,2025-07-04T15:58:26.000Z,238.4
6868c9774d963311842ead0b,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,10,gwth-perryhall,stage_1_fail,69.4,70,67,2025-07-04T15:27:42.000Z,2025-07-04T15:56:04.000Z,28.4
6868c9774d963311842ead0c,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,gwth-rockville,stage_1_fail,69.8,70,65,2025-07-04T15:10:21.000Z,2025-07-04T15:53:30.000Z,43.1
6868c9774d963311842ead0d,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,gwth-salisbury,stage_2_fail,71.9,70,78,2025-07-04T12:00:04.000Z,2025-07-04T15:59:27.000Z,239.4
6868c9774d963311842ead0e,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,7,gwth-seatpleasant,stage_2_fail,74.3,70,73,2025-07-04T12:00:08.000Z,2025-07-04T15:59:51.000Z,239.7
6868c9774d963311842ead0f,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,9,gwth-seatpleasant,stage_1_fail,72.6,72,75,2025-07-04T15:01:07.000Z,2025-07-04T15:36:17.000Z,35.2
6868c9774d963311842ead10,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,10,gwth-seatpleasant,stage_1_fail,72.5,72,63,2025-07-04T14:00:47.000Z,2025-07-04T15:57:38.000Z,116.8
6868c9774d963311842ead11,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,gwth-silversprings,stage_2_fail,73.9,70,73,2025-07-04T12:00:34.000Z,2025-07-04T15:58:15.000Z,237.7
6868c9774d963311842ead12,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,11,gwth-silversprings,stage_1_fail,70.1,70,72,2025-07-04T12:00:50.000Z,2025-07-04T15:48:13.000Z,227.4
6868c9774d963311842ead13,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,15,gwth-silversprings,stage_1_fail,69.8,70,66,2025-07-04T14:16:25.000Z,2025-07-04T15:49:31.000Z,93.1
6868c9774d963311842ead14,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,alder-revere,stage_1_fail,72.4,73,72,2025-07-04T14:00:37.000Z,2025-07-04T14:15:45.000Z,15.1
6868c9774d963311842ead15,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,alder-wonderland,stage_1_fail,70.1,70,71,2025-07-04T12:00:00.000Z,2025-07-04T15:59:38.000Z,239.6
6868c9774d963311842ead16,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,core-brockton,stage_1_fail,70.4,70,73,2025-07-04T14:19:02.000Z,2025-07-04T15:10:00.000Z,51
6868c9774d963311842ead17,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,core-brockton-westgate,stage_1_fail,70.8,70,55,2025-07-04T14:54:25.000Z,2025-07-04T15:58:24.000Z,64
6868c9774d963311842ead18,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,core-brockton-westgate,stage_1_fail,71.2,70,72,2025-07-04T12:00:04.000Z,2025-07-04T15:59:05.000Z,239
6868c9774d963311842ead19,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,core-dedham,stage_2_fail,71,70,61,2025-07-04T15:14:30.000Z,2025-07-04T15:58:31.000Z,44
6868c9774d963311842ead1a,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,core-dedham,stage_2_fail,72.1,70,73,2025-07-04T12:00:17.000Z,2025-07-04T15:59:25.000Z,239.1
6868c9774d963311842ead1b,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,core-fairhaven,stage_2_fail,75.8,70,76,2025-07-04T12:00:10.000Z,2025-07-04T15:58:55.000Z,238.8
6868c9774d963311842ead1c,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,7,core-fallriver2,stage_2_fail,71.3,72,70,2025-07-04T14:04:51.000Z,2025-07-04T14:45:01.000Z,40.2
6868c9774d963311842ead1d,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,core-foxboro,stage_1_fail,70.1,70,64,2025-07-04T12:00:16.000Z,2025-07-04T15:59:25.000Z,239.2
6868c9774d963311842ead1e,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,core-franklin,stage_2_fail,69.6,70,73,2025-07-04T14:54:05.000Z,2025-07-04T15:22:22.000Z,28.3
6868c9774d963311842ead1f,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,core-haverhill,stage_2_fail,71.9,70,74,2025-07-04T12:00:26.000Z,2025-07-04T15:57:02.000Z,236.6
6868c9774d963311842ead20,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,core-hyannis,stage_1_fail,69.4,70,66,2025-07-04T12:00:44.000Z,2025-07-04T12:12:47.000Z,12.1
6868c9774d963311842ead21,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,9,core-marlborough,stage_2_fail,71.9,70,73,2025-07-04T12:00:07.000Z,2025-07-04T15:59:34.000Z,239.4
6868c9774d963311842ead22,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,13,core-marlborough,stage_2_fail,71.9,70,70,2025-07-04T12:00:28.000Z,2025-07-04T15:59:54.000Z,239.4
6868c9774d963311842ead23,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,14,core-marlborough,stage_1_fail,70.1,70,72,2025-07-04T12:00:34.000Z,2025-07-04T16:00:00.000Z,239.4
6868c9774d963311842ead24,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,8,core-mashpee,stage_1_fail,70.6,70,63,2025-07-04T15:08:04.000Z,2025-07-04T15:59:23.000Z,51.3
6868c9774d963311842ead25,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,core-maynard,stage_1_fail,69.4,70,70,2025-07-04T15:01:08.000Z,2025-07-04T15:56:27.000Z,55.3
6868c9774d963311842ead26,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,core-middleborough,stage_1_fail,69.2,70,66,2025-07-04T15:05:22.000Z,2025-07-04T15:27:49.000Z,22.4
6868c9774d963311842ead27,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,core-sturbridge,stage_2_fail,70.8,70,72,2025-07-04T12:00:35.000Z,2025-07-04T16:00:00.000Z,239.4
6868c9774d963311842ead28,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,core-watertown,stage_2_fail,71.3,70,70,2025-07-04T12:00:18.000Z,2025-07-04T15:59:06.000Z,238.8
6868c9774d963311842ead29,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,corp-amesbury,stage_2_fail,69.36,68,69.44,2025-07-04T12:00:00.470Z,2025-07-04T15:58:00.425Z,238
6868c9774d963311842ead2a,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,corp-amesbury,stage_1_fail,69.54,68,65.48,2025-07-04T12:00:00.568Z,2025-07-04T15:58:00.440Z,238
6868c9774d963311842ead2b,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,corp-danvers,stage_2_fail,66.8,67,73,2025-07-04T15:19:19.000Z,2025-07-04T15:55:21.000Z,36
6868c9774d963311842ead2c,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,gymit-cambridge,stage_1_fail,67.3,68,61,2025-07-04T15:09:40.000Z,2025-07-04T15:42:13.000Z,32.5
6868c9774d963311842ead2d,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,8,gymit-cambridge,stage_2_fail,68.7,68,66,2025-07-04T14:13:35.000Z,2025-07-04T15:48:24.000Z,94.8
6868c9774d963311842ead2e,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,gymit-watertown,stage_1_fail,69.8,70,71,2025-07-04T15:37:04.000Z,2025-07-04T15:57:49.000Z,20.8
6868c9774d963311842ead2f,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,gymit-watertown,stage_1_fail,70.3,70,55,2025-07-04T12:00:35.000Z,2025-07-04T15:52:45.000Z,232.2
6868c9774d963311842ead30,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,usma07725fb0001040,stage_2_fail,71.69999999999999,70.08,76.1,2025-07-04T12:00:01.101Z,2025-07-04T15:56:00.986Z,236
