_id,createdAt,failedAt,failedAtDate,unitNumber,hostName,failureReason,currentTemp,setpointTemp,minSupplyTemp,runStartTime,runEndTime,runDurationMin
6868c9774d963311842ead31,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,usma07725fb0001040,stage_2_fail,81.96,70.97999999999999,76.28,2025-07-04T12:00:01.090Z,2025-07-04T15:56:01.028Z,236
6868c9774d963311842ead32,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,usma07725fb0001046,stage_2_fail,77.28,70.08,66.74000000000001,2025-07-04T12:00:01.223Z,2025-07-04T15:56:00.936Z,236
6868c9774d963311842ead33,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,usma07725fb0001046,stage_2_fail,74.39999999999999,70.08,73.04,2025-07-04T12:00:01.088Z,2025-07-04T15:56:00.933Z,236
6868c9774d963311842ead34,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,usma07725fb0001046,stage_2_fail,74.58,70.08,75.2,2025-07-04T12:00:01.077Z,2025-07-04T15:54:00.969Z,234
6868c9774d963311842ead35,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,usma07725fb0001046,stage_2_fail,74.58,70.08,63.5,2025-07-04T12:00:01.080Z,2025-07-04T15:56:00.938Z,236
6868c9774d963311842ead36,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,7,usma07725fb0001046,stage_1_fail,73.67999999999999,74.03999999999999,73.22,2025-07-04T12:00:01.074Z,2025-07-04T15:04:01.044Z,184
6868c9774d963311842ead37,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,usma07725gb0001050,stage_2_fail,76.38,74.03999999999999,73.58,2025-07-04T12:00:01.349Z,2025-07-04T15:56:00.957Z,236
6868c9774d963311842ead38,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,usma07725gb0001050,stage_2_fail,77.64,76.02,69.98,2025-07-04T12:00:01.361Z,2025-07-04T15:56:00.958Z,236
6868c9774d963311842ead39,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,usma07725gb0001050,stage_2_fail,77.46,78,75.74000000000001,2025-07-04T12:00:01.364Z,2025-07-04T15:56:00.947Z,236
6868c9774d963311842ead3a,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,epic-belleville,stage_1_fail,73.2,72,66,2025-07-04T12:58:26.000Z,2025-07-04T15:59:46.000Z,181.3
6868c9774d963311842ead3b,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,epic-belleville,stage_1_fail,72.5,72,56,2025-07-04T12:00:22.000Z,2025-07-04T15:57:22.000Z,237
6868c9774d963311842ead3c,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,epic-bloomfieldtwp,stage_2_fail,75.3,72,75,2025-07-04T12:00:42.000Z,2025-07-04T15:59:21.000Z,238.7
6868c9774d963311842ead3d,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,epic-bloomfieldvillage,stage_2_fail,70.8,70,75,2025-07-04T12:00:02.000Z,2025-07-04T15:43:05.000Z,223.1
6868c9774d963311842ead3e,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,epic-commerce-twp,stage_1_fail,72.6,72,68,2025-07-04T14:02:09.000Z,2025-07-04T15:59:06.000Z,117
6868c9774d963311842ead3f,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,epic-commerce-twp,stage_1_fail,72.1,72,65,2025-07-04T12:00:37.000Z,2025-07-04T15:46:14.000Z,225.6
6868c9774d963311842ead40,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,epic-commerce-twp,stage_1_fail,72.3,72,55,2025-07-04T12:00:52.000Z,2025-07-04T15:59:28.000Z,238.6
6868c9774d963311842ead41,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,epic-commerce-twp,stage_1_fail,72.4,72,68,2025-07-04T12:00:02.000Z,2025-07-04T15:59:35.000Z,239.6
6868c9774d963311842ead42,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,epic-dearborn-ford,stage_1_fail,71.8,72,65,2025-07-04T12:00:24.000Z,2025-07-04T15:28:22.000Z,208
6868c9774d963311842ead43,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,epic-dearborn2,stage_2_fail,71.7,70,73,2025-07-04T12:00:38.000Z,2025-07-04T15:59:36.000Z,239
6868c9774d963311842ead44,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,8,epic-dearborn2,stage_1_fail,71.2,70,53,2025-07-04T12:00:24.000Z,2025-07-04T15:59:22.000Z,239
6868c9774d963311842ead45,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,epic-detroit,stage_1_fail,71.7,70,66,2025-07-04T12:00:06.000Z,2025-07-04T15:38:10.000Z,218.1
6868c9774d963311842ead46,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,epic-detroit,stage_2_fail,72.5,70,66,2025-07-04T12:00:13.000Z,2025-07-04T15:59:22.000Z,239.2
6868c9774d963311842ead47,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,epic-detroit,stage_2_fail,71.4,70,59,2025-07-04T12:00:20.000Z,2025-07-04T15:58:36.000Z,238.3
6868c9774d963311842ead48,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,epic-detroit,stage_2_fail,71.7,70,68,2025-07-04T12:00:27.000Z,2025-07-04T15:59:35.000Z,239.1
6868c9774d963311842ead49,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,epic-flint,stage_2_fail,75.3,72,0,2025-07-04T14:22:04.000Z,2025-07-04T15:59:48.000Z,97.7
6868c9774d963311842ead4a,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,epic-gardencity,stage_2_fail,72.6,72,66,2025-07-04T12:00:14.000Z,2025-07-04T15:59:16.000Z,239
6868c9774d963311842ead4b,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,epic-gardencity,stage_1_fail,72.5,72,56,2025-07-04T12:00:20.000Z,2025-07-04T15:54:52.000Z,234.5
6868c9774d963311842ead4c,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,epic-gardencity,stage_1_fail,72.5,72,56,2025-07-04T12:00:27.000Z,2025-07-04T15:59:29.000Z,239
6868c9774d963311842ead4d,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,epic-grandrapids,stage_1_fail,69.9,70,68,2025-07-04T12:00:02.000Z,2025-07-04T15:50:10.000Z,230.1
6868c9774d963311842ead4e,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,epic-grandrapids,stage_1_fail,70.7,70,64,2025-07-04T12:00:15.000Z,2025-07-04T15:58:58.000Z,238.7
6868c9774d963311842ead4f,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,8,epic-grandrapids2,stage_2_fail,72.8,72,71,2025-07-04T12:00:05.000Z,2025-07-04T15:59:00.000Z,238.9
6868c9774d963311842ead50,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,16,epic-grandrapids2,stage_1_fail,73,72,72,2025-07-04T12:00:03.000Z,2025-07-04T15:59:42.000Z,239.7
6868c9774d963311842ead51,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,17,epic-grandrapids2,stage_1_fail,72.5,72,73,2025-07-04T12:08:33.000Z,2025-07-04T15:50:39.000Z,222.1
6868c9774d963311842ead52,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,7,epic-grandville,stage_1_fail,70.3,70,55,2025-07-04T12:00:47.000Z,2025-07-04T15:58:58.000Z,238.2
6868c9774d963311842ead53,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,epic-kentwood,stage_2_fail,65.1,70,71,2025-07-04T15:57:26.000Z,2025-07-04T15:58:21.000Z,0.9
6868c9774d963311842ead54,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,epic-lakeorion,stage_2_fail,73.2,72,71,2025-07-04T12:00:48.000Z,2025-07-04T15:59:33.000Z,238.8
6868c9774d963311842ead55,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,epic-lakeorion,stage_1_fail,72.8,72,65,2025-07-04T12:00:02.000Z,2025-07-04T15:59:40.000Z,239.6
6868c9774d963311842ead56,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,epic-lakeorion,stage_2_fail,74.3,72,73,2025-07-04T12:00:09.000Z,2025-07-04T15:59:47.000Z,239.6
6868c9774d963311842ead57,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,epic-lakeorion,stage_1_fail,72.5,72,65,2025-07-04T12:25:30.000Z,2025-07-04T15:59:54.000Z,214.4
6868c9774d963311842ead58,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,7,epic-lakeorion,stage_1_fail,72.6,72,71,2025-07-04T12:00:21.000Z,2025-07-04T15:59:05.000Z,238.7
6868c9774d963311842ead59,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,epic-livonia-7mile,stage_1_fail,72.3,72,58,2025-07-04T12:00:12.000Z,2025-07-04T15:57:52.000Z,237.7
6868c9774d963311842ead5a,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,10,epic-livonia-7mile,stage_2_fail,72.6,72,73,2025-07-04T12:01:09.000Z,2025-07-04T15:54:02.000Z,232.9
6868c9774d963311842ead5b,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,epic-livonia5,stage_1_fail,72.5,72,68,2025-07-04T12:28:35.000Z,2025-07-04T15:59:56.000Z,211.3
6868c9774d963311842ead5c,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,epic-livonia5,stage_1_fail,72.5,72,57,2025-07-04T12:00:42.000Z,2025-07-04T15:59:12.000Z,238.5
6868c9774d963311842ead5d,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,epic-livonia5,stage_1_fail,72.2,72,66,2025-07-04T12:00:00.000Z,2025-07-04T15:59:20.000Z,239.3
6868c9774d963311842ead5e,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,epic-mt,stage_1_fail,72.1,72,67,2025-07-04T15:37:57.000Z,2025-07-04T15:59:39.000Z,21.7
6868c9774d963311842ead5f,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,epic-mt,stage_1_fail,73,72,56,2025-07-04T12:00:04.000Z,2025-07-04T15:58:28.000Z,238.4
6868c9774d963311842ead60,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,8,epic-mt,stage_2_fail,73,72,72,2025-07-04T12:00:17.000Z,2025-07-04T15:57:47.000Z,237.5
6868c9774d963311842ead61,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,8,epic-novi,stage_1_fail,71.6,72,66,2025-07-04T15:09:42.000Z,2025-07-04T15:59:15.000Z,49.5
6868c9774d963311842ead62,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,epic-oakpark,stage_1_fail,72.6,72,66,2025-07-04T12:00:34.000Z,2025-07-04T15:59:43.000Z,239.2
6868c9774d963311842ead63,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,epic-oakpark,stage_1_fail,72.8,72,53,2025-07-04T12:00:41.000Z,2025-07-04T15:59:50.000Z,239.2
6868c9774d963311842ead64,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,epic-oakpark,stage_1_fail,71.4,72,67,2025-07-04T15:17:41.000Z,2025-07-04T15:54:07.000Z,36.4
6868c9774d963311842ead65,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,epic-plymouth,stage_1_fail,71.9,72,65,2025-07-04T12:00:16.000Z,2025-07-04T15:54:15.000Z,234
6868c9774d963311842ead66,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,epic-plymouth,stage_1_fail,72.1,72,71,2025-07-04T12:06:31.000Z,2025-07-04T15:56:39.000Z,230.1
6868c9774d963311842ead67,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,epic-redford,stage_2_fail,71.4,69,65,2025-07-04T12:00:40.000Z,2025-07-04T15:57:25.000Z,236.8
6868c9774d963311842ead68,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,epic-redford,stage_2_fail,71.2,69,77,2025-07-04T12:00:02.000Z,2025-07-04T15:53:47.000Z,233.8
6868c9774d963311842ead69,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,epic-redford,stage_1_fail,70.1,69,57,2025-07-04T15:48:36.000Z,2025-07-04T15:59:47.000Z,11.2
6868c9774d963311842ead6a,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,epic-redford,stage_1_fail,69.8,69,58,2025-07-04T12:01:44.000Z,2025-07-04T15:59:54.000Z,238.2
6868c9774d963311842ead6b,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,epic-rochesterhills,stage_1_fail,72.5,72,58,2025-07-04T12:00:43.000Z,2025-07-04T15:58:10.000Z,237.4
6868c9774d963311842ead6c,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,epic-royaloak,stage_1_fail,72.5,72,68,2025-07-04T12:00:46.000Z,2025-07-04T15:59:10.000Z,238.4
6868c9774d963311842ead6d,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,epic-royaloak,stage_1_fail,72.3,72,57,2025-07-04T12:00:53.000Z,2025-07-04T15:56:28.000Z,235.6
6868c9774d963311842ead6e,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,epic-royaloak,stage_1_fail,71.9,72,67,2025-07-04T12:00:03.000Z,2025-07-04T15:58:27.000Z,238.4
6868c9774d963311842ead6f,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,epic-royaloak,stage_1_fail,72.8,72,65,2025-07-04T12:00:09.000Z,2025-07-04T15:57:37.000Z,237.5
6868c9774d963311842ead70,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,epic-shelby,stage_2_fail,72.3,70,78,2025-07-04T12:00:35.000Z,2025-07-04T15:57:40.000Z,237.1
6868c9774d963311842ead71,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,epic-shelby,stage_2_fail,71.4,70,67,2025-07-04T15:47:27.000Z,2025-07-04T15:59:31.000Z,12.1
6868c9774d963311842ead72,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,epic-shelby,stage_1_fail,70.8,70,53,2025-07-04T12:00:16.000Z,2025-07-04T15:58:52.000Z,238.6
6868c9774d963311842ead73,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,epic-shelbytwp,stage_1_fail,72.5,72,56,2025-07-04T12:00:27.000Z,2025-07-04T15:59:23.000Z,238.9
6868c9774d963311842ead74,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,epic-southfield,stage_2_fail,73.5,73,72,2025-07-04T15:58:04.000Z,2025-07-04T15:59:01.000Z,0.9
6868c9774d963311842ead75,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,epic-southfield,stage_2_fail,74.1,72,74,2025-07-04T12:00:15.000Z,2025-07-04T15:57:13.000Z,237
6868c9774d963311842ead76,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,epic-southfield,stage_2_fail,73.2,72,74,2025-07-04T15:42:11.000Z,2025-07-04T15:59:30.000Z,17.3
6868c9774d963311842ead77,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,epic-southfield,stage_2_fail,73.5,72,71,2025-07-04T15:47:12.000Z,2025-07-04T15:54:52.000Z,7.7
6868c9774d963311842ead78,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,7,epic-southfield,stage_2_fail,74.8,72,73,2025-07-04T12:00:51.000Z,2025-07-04T15:59:44.000Z,238.9
6868c9774d963311842ead79,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,epic-sterlingheights,stage_1_fail,72.5,72,56,2025-07-04T12:39:27.000Z,2025-07-04T15:55:06.000Z,195.7
6868c9774d963311842ead7a,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,7,epic-sterlingheights,stage_2_fail,73.2,72,62,2025-07-04T15:52:35.000Z,2025-07-04T15:59:06.000Z,6.5
6868c9774d963311842ead7b,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,8,epic-sterlingheights,stage_2_fail,73,72,76,2025-07-04T12:00:13.000Z,2025-07-04T15:56:38.000Z,236.4
6868c9774d963311842ead7c,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,10,epic-sterlingheights,stage_1_fail,72.3,72,59,2025-07-04T12:00:28.000Z,2025-07-04T15:59:28.000Z,239
6868c9774d963311842ead7d,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,epic-troy,stage_2_fail,74.1,72,73,2025-07-04T12:00:31.000Z,2025-07-04T15:59:58.000Z,239.4
6868c9774d963311842ead7e,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,epic-troy,stage_2_fail,73.5,71,67,2025-07-04T12:00:38.000Z,2025-07-04T15:59:27.000Z,238.8
6868c9774d963311842ead7f,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,epic-troy2,stage_1_fail,73.1,72,58,2025-07-04T12:00:32.000Z,2025-07-04T15:58:46.000Z,238.2
6868c9774d963311842ead80,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,epic-troy2,stage_1_fail,72.3,72,65,2025-07-04T12:00:39.000Z,2025-07-04T15:59:31.000Z,238.9
6868c9774d963311842ead81,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,epic-troy2,stage_2_fail,73.2,72,80,2025-07-04T12:00:05.000Z,2025-07-04T15:58:18.000Z,238.2
6868c9774d963311842ead82,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,epic-utica,stage_1_fail,72.3,72,66,2025-07-04T12:00:40.000Z,2025-07-04T15:59:53.000Z,239.2
6868c9774d963311842ead83,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,epic-utica,stage_1_fail,73,72,68,2025-07-04T12:01:01.000Z,2025-07-04T15:57:30.000Z,236.5
6868c9774d963311842ead84,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,epic-warren,stage_1_fail,72.6,72,65,2025-07-04T13:04:19.000Z,2025-07-04T15:59:17.000Z,175
6868c9774d963311842ead85,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,epic-warren,stage_2_fail,73,72,59,2025-07-04T12:00:23.000Z,2025-07-04T15:59:24.000Z,239
6868c9774d963311842ead86,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,epic-warren,stage_1_fail,72.5,72,55,2025-07-04T12:00:29.000Z,2025-07-04T15:59:31.000Z,239
6868c9774d963311842ead87,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,epic-warren,stage_1_fail,72.5,72,58,2025-07-04T12:00:48.000Z,2025-07-04T15:55:31.000Z,234.7
6868c9774d963311842ead88,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,epic-wayne,stage_1_fail,72.5,72,58,2025-07-04T12:00:38.000Z,2025-07-04T15:58:13.000Z,237.6
6868c9774d963311842ead89,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,epic-wayne,stage_1_fail,72.4,72,62,2025-07-04T12:27:43.000Z,2025-07-04T15:53:28.000Z,205.8
6868c9774d963311842ead8a,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,8,epic-wayne,stage_1_fail,73.5,72,55,2025-07-04T12:00:30.000Z,2025-07-04T15:58:06.000Z,237.6
6868c9774d963311842ead8b,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,epic-westland,stage_1_fail,70.1,70,65,2025-07-04T12:00:12.000Z,2025-07-04T15:41:32.000Z,221.3
6868c9774d963311842ead8c,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,epic-woodhaven,stage_1_fail,73,72,66,2025-07-04T12:00:17.000Z,2025-07-04T15:57:01.000Z,236.7
6868c9774d963311842ead8d,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,7,epic-woodhaven,stage_1_fail,72.1,72,66,2025-07-04T12:47:24.000Z,2025-07-04T15:59:36.000Z,192.2
6868c9774d963311842ead8e,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,epic-wyoming,stage_1_fail,73.7,72,67,2025-07-04T12:00:45.000Z,2025-07-04T15:59:15.000Z,238.5
6868c9774d963311842ead8f,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,8,epic-wyoming,stage_2_fail,74.6,72,75,2025-07-04T12:00:39.000Z,2025-07-04T15:55:00.000Z,234.3
6868c9774d963311842ead90,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,jp-alpine,stage_2_fail,69,71,104,2025-07-04T15:42:48.000Z,2025-07-04T15:43:23.000Z,0.6
6868c9774d963311842ead91,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,jp-byron,stage_2_fail,74.8,71,72,2025-07-04T12:00:21.000Z,2025-07-04T15:59:47.000Z,239.4
6868c9774d963311842ead92,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,base-crystal,stage_2_fail,71.4,70,73,2025-07-04T12:00:11.000Z,2025-07-04T15:59:53.000Z,239.7
6868c9774d963311842ead93,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,corp-belmont,stage_2_fail,74.8,68,76,2025-07-04T12:00:19.000Z,2025-07-04T16:00:00.000Z,239.7
6868c9774d963311842ead94,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,corp-concord,stage_1_fail,67.7,68,62,2025-07-04T12:28:11.000Z,2025-07-04T15:58:12.000Z,210
6868c9774d963311842ead95,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,corp-concord,stage_1_fail,69.4,70,119,2025-07-04T14:48:35.000Z,2025-07-04T15:58:20.000Z,69.8
6868c9774d963311842ead96,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,corp-goffstown,stage_1_fail,49.4,70,49,2025-07-04T13:09:07.000Z,2025-07-04T13:20:52.000Z,11.8
6868c9774d963311842ead97,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,corp-goffstown,stage_2_fail,69.2,70,76,2025-07-04T15:32:40.000Z,2025-07-04T15:32:40.000Z,0
6868c9774d963311842ead98,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,corp-hooksett,stage_2_fail,69.2,68,74,2025-07-04T12:00:21.000Z,2025-07-04T15:59:51.000Z,239.5
6868c9774d963311842ead99,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,corp-manchester-huse,stage_2_fail,69.1,68,69,2025-07-04T12:00:17.000Z,2025-07-04T15:59:42.000Z,239.4
6868c9774d963311842ead9a,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,corp-nashua-281dwh,stage_1_fail,68.7,68,74,2025-07-04T12:00:06.000Z,2025-07-04T15:59:47.000Z,239.7
6868c9774d963311842ead9b,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,corp-nashua-coliseum,stage_2_fail,75.7,70,77,2025-07-04T12:00:01.000Z,2025-07-04T15:51:09.000Z,231.1
6868c9774d963311842ead9c,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,corp-portsmouth,stage_2_fail,67.4,68,78,2025-07-04T15:14:56.000Z,2025-07-04T15:14:56.000Z,0
6868c9774d963311842ead9d,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,corp-portsmouth,stage_1_fail,69,68,54,2025-07-04T12:00:27.000Z,2025-07-04T15:58:00.000Z,237.6
6868c9774d963311842ead9e,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,corp-raymond,stage_2_fail,70.1,68,71,2025-07-04T12:00:20.000Z,2025-07-04T15:59:40.000Z,239.3
6868c9774d963311842ead9f,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,corp-seabrook,stage_2_fail,69.6,70,84,2025-07-04T13:32:45.000Z,2025-07-04T14:04:08.000Z,31.4
6868c9774d963311842eada0,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,corp-barnegat,stage_1_fail,68.2,68,74,2025-07-04T12:01:15.000Z,2025-07-04T15:57:33.000Z,236.3
6868c9774d963311842eada1,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,corp-brick-55,stage_2_fail,73.7,70,65,2025-07-04T12:00:05.000Z,2025-07-04T15:59:10.000Z,239.1
6868c9774d963311842eada2,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,corp-brick-rt88,stage_2_fail,70.9,70,138,2025-07-04T12:00:30.000Z,2025-07-04T15:59:55.000Z,239.4
6868c9774d963311842eada3,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,corp-brick-rt88,stage_2_fail,73.9,70,69,2025-07-04T12:00:09.000Z,2025-07-04T15:57:45.000Z,237.6
6868c9774d963311842eada4,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,corp-edison,stage_2_fail,70.4,70,62,2025-07-04T13:58:21.000Z,2025-07-04T15:59:26.000Z,121.1
6868c9774d963311842eada5,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,corp-freehold,stage_2_fail,70.1,68,70,2025-07-04T12:00:06.000Z,2025-07-04T15:59:08.000Z,239
6868c9774d963311842eada6,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,corp-freehold,stage_1_fail,67.5,68,68,2025-07-04T12:56:01.000Z,2025-07-04T15:57:16.000Z,181.2
6868c9774d963311842eada7,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,corp-jackson,stage_2_fail,71.7,70,78,2025-07-04T12:00:12.000Z,2025-07-04T15:59:43.000Z,239.5
6868c9774d963311842eada8,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,corp-middletownnj,stage_2_fail,74.3,70,80,2025-07-04T12:00:13.000Z,2025-07-04T15:58:45.000Z,238.5
6868c9774d963311842eada9,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,corp-middletownnj,stage_2_fail,72.4,70,77,2025-07-04T12:00:20.000Z,2025-07-04T15:58:17.000Z,237.9
6868c9774d963311842eadaa,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,corp-shrewsbury-nj,stage_2_fail,73.5,68,71,2025-07-04T12:00:48.000Z,2025-07-04T15:50:22.000Z,229.6
6868c9774d963311842eadab,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,corp-shrewsbury-nj,stage_2_fail,73.5,70,74,2025-07-04T12:00:05.000Z,2025-07-04T15:47:10.000Z,227.1
6868c9774d963311842eadac,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,corp-walltownship,stage_1_fail,69.3,70,65,2025-07-04T12:03:54.000Z,2025-07-04T12:44:32.000Z,40.6
6868c9774d963311842eadad,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,grand-cedarknolls,stage_2_fail,67.7,68,70,2025-07-04T15:47:02.000Z,2025-07-04T15:59:14.000Z,12.2
6868c9774d963311842eadae,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,grand-morrisplains,stage_1_fail,69.2,69,64,2025-07-04T14:55:32.000Z,2025-07-04T15:59:29.000Z,64
6868c9774d963311842eadaf,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,7,grand-rockaway,stage_2_fail,71,72,75,2025-07-04T13:28:15.000Z,2025-07-04T14:33:16.000Z,65
6868c9774d963311842eadb0,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,grand-wayne,stage_2_fail,69.8,69,65,2025-07-04T12:00:45.000Z,2025-07-04T15:59:49.000Z,239.1
6868c9774d963311842eadb1,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,grand-wayne,stage_1_fail,68.7,69,67,2025-07-04T15:45:17.000Z,2025-07-04T15:59:33.000Z,14.3
6868c9774d963311842eadb2,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,corp-babylon,stage_2_fail,71.7,70,73,2025-07-04T12:00:25.000Z,2025-07-04T15:59:58.000Z,239.6
6868c9774d963311842eadb3,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,corp-babylon,stage_2_fail,75,70,76,2025-07-04T12:00:46.000Z,2025-07-04T15:58:42.000Z,237.9
6868c9774d963311842eadb4,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,corp-bayshore,stage_2_fail,74.4,69,63,2025-07-04T12:00:32.000Z,2025-07-04T15:59:57.000Z,239.4
6868c9774d963311842eadb5,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,corp-carleplace2,stage_2_fail,70.8,70,56,2025-07-04T12:00:20.000Z,2025-07-04T15:59:43.000Z,239.4
6868c9774d963311842eadb6,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,corp-centereach,stage_2_fail,70.5,70,57,2025-07-04T14:42:08.000Z,2025-07-04T14:44:51.000Z,2.7
6868c9774d963311842eadb7,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,corp-centereach,stage_1_fail,71.2,70,63,2025-07-04T12:00:24.000Z,2025-07-04T15:58:56.000Z,238.5
6868c9774d963311842eadb8,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,corp-greenlawn,stage_1_fail,69.3,70,65,2025-07-04T15:21:00.000Z,2025-07-04T15:56:51.000Z,35.9
6868c9774d963311842eadb9,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,corp-hamptonbays2,stage_2_fail,71.9,70,75,2025-07-04T12:01:17.000Z,2025-07-04T15:57:44.000Z,236.4
6868c9774d963311842eadba,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,9,corp-hauppauge,stage_2_fail,71.9,70,73,2025-07-04T12:00:23.000Z,2025-07-04T15:59:32.000Z,239.2
6868c9774d963311842eadbb,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,10,corp-hicksville,stage_1_fail,70.5,70,68,2025-07-04T12:00:15.000Z,2025-07-04T15:59:35.000Z,239.3
6868c9774d963311842eadbc,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,corp-hudson,stage_1_fail,70.5,70,70,2025-07-04T12:00:13.000Z,2025-07-04T15:59:05.000Z,238.9
6868c9774d963311842eadbd,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,corp-kingston,stage_2_fail,79.7,70,78,2025-07-04T12:00:29.000Z,2025-07-04T15:59:57.000Z,239.5
6868c9774d963311842eadbe,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,corp-kingston,stage_2_fail,69.7,70,44,2025-07-04T15:36:52.000Z,2025-07-04T15:51:11.000Z,14.3
6868c9774d963311842eadbf,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,corp-kingston,stage_2_fail,73.3,70,73,2025-07-04T12:00:10.000Z,2025-07-04T15:44:13.000Z,224.1
6868c9774d963311842eadc0,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,7,corp-kingston,stage_2_fail,74,70,71,2025-07-04T12:00:14.000Z,2025-07-04T15:59:43.000Z,239.5
6868c9774d963311842eadc1,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,8,corp-kingston,stage_2_fail,71.7,70,72,2025-07-04T12:00:18.000Z,2025-07-04T15:59:47.000Z,239.5
6868c9774d963311842eadc2,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,corp-lakeronkonkoma,stage_2_fail,70.1,68,73,2025-07-04T12:00:26.000Z,2025-07-04T15:59:55.000Z,239.5
6868c9774d963311842eadc3,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,corp-lakeronkonkoma,stage_2_fail,70.2,68,71,2025-07-04T12:00:34.000Z,2025-07-04T15:58:52.000Z,238.3
6868c9774d963311842eadc4,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,7,corp-lakeronkonkoma,stage_2_fail,71,68,55,2025-07-04T12:00:56.000Z,2025-07-04T15:59:13.000Z,238.3
6868c9774d963311842eadc5,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,corp-levittown,stage_2_fail,69,68,66,2025-07-04T15:07:26.000Z,2025-07-04T15:59:04.000Z,51.6
6868c9774d963311842eadc6,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,corp-levittown,stage_1_fail,69.3,68,59,2025-07-04T12:00:25.000Z,2025-07-04T15:59:20.000Z,238.9
6868c9774d963311842eadc7,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,corp-medford,stage_2_fail,75.7,70,0,2025-07-04T12:00:38.000Z,2025-07-04T15:35:40.000Z,215
6868c9774d963311842eadc8,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,7,corp-medford,stage_2_fail,71.7,70,74,2025-07-04T12:00:09.000Z,2025-07-04T15:57:09.000Z,237
6868c9774d963311842eadc9,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,10,corp-medford,stage_2_fail,73.5,70,79,2025-07-04T12:00:24.000Z,2025-07-04T15:58:38.000Z,238.2
6868c9774d963311842eadca,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,corp-middletown-2,stage_1_fail,70.5,70,73,2025-07-04T15:27:38.000Z,2025-07-04T15:52:47.000Z,25.1
6868c9774d963311842eadcb,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,corp-middletown-2,stage_1_fail,71.4,70,60,2025-07-04T15:29:32.000Z,2025-07-04T15:59:08.000Z,29.6
6868c9774d963311842eadcc,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,10,corp-newburgh,stage_1_fail,72.7,72,75,2025-07-04T12:00:19.000Z,2025-07-04T15:52:18.000Z,232
6868c9774d963311842eadcd,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,corp-portjefferson,stage_2_fail,67.3,68,65,2025-07-04T14:56:52.000Z,2025-07-04T15:07:06.000Z,10.2
6868c9774d963311842eadce,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,corp-poughkeepsie,stage_2_fail,74.4,70,76,2025-07-04T12:00:28.000Z,2025-07-04T15:59:55.000Z,239.4
6868c9774d963311842eadcf,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,corp-riverhead2,stage_2_fail,71.1,70,62,2025-07-04T15:58:24.000Z,2025-07-04T15:59:50.000Z,1.4
6868c9774d963311842eadd0,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,corp-selden,stage_1_fail,70.5,70,62,2025-07-04T12:00:16.000Z,2025-07-04T15:55:28.000Z,235.2
6868c9774d963311842eadd1,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,corp-selden,stage_1_fail,70.7,70,69,2025-07-04T12:00:00.000Z,2025-07-04T15:55:44.000Z,235.7
6868c9774d963311842eadd2,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,8,corp-selden,stage_2_fail,69.3,70,65,2025-07-04T15:44:03.000Z,2025-07-04T15:54:17.000Z,10.2
6868c9774d963311842eadd3,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,8,corp-stonybrook,stage_2_fail,72.5,70,80,2025-07-04T12:00:30.000Z,2025-07-04T15:59:16.000Z,238.8
6868c9774d963311842eadd4,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,corp-syosset,stage_1_fail,68.1,68,63,2025-07-04T12:00:32.000Z,2025-07-04T15:41:10.000Z,220.6
6868c9774d963311842eadd5,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,7,corp-wappingerfalls,stage_1_fail,69.2,70,54,2025-07-04T13:01:17.000Z,2025-07-04T15:40:11.000Z,158.9
6868c9774d963311842eadd6,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,corp-westbabylon,stage_1_fail,73.2,72,68,2025-07-04T14:28:47.000Z,2025-07-04T15:58:13.000Z,89.4
6868c9774d963311842eadd7,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,corp-westbabylon,stage_1_fail,69.9,70,68,2025-07-04T15:17:35.000Z,2025-07-04T15:59:59.000Z,42.4
6868c9774d963311842eadd8,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,7,harbor-3rd_ave-ny,stage_2_fail,65.94,65.03999999999999,45.68,2025-07-04T15:20:00.690Z,2025-07-04T15:56:00.602Z,36
6868c9774d963311842eadd9,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,9,harbor-3rd_ave-ny,stage_2_fail,71.88,70.08,66.38,2025-07-04T12:00:00.318Z,2025-07-04T15:56:00.502Z,236
6868c9774d963311842eadda,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,usny01525fb0001039,stage_2_fail,70.61999999999999,70.08,70.16,2025-07-04T12:00:01.053Z,2025-07-04T15:56:00.800Z,236
6868c9774d963311842eaddb,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,nat-albemarle,stage_1_fail,70.6,70,64,2025-07-04T12:48:45.000Z,2025-07-04T15:37:29.000Z,168.7
6868c9774d963311842eaddc,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,nat-gastonia2,stage_1_fail,70.7,70,65,2025-07-04T14:30:09.000Z,2025-07-04T15:58:44.000Z,88.6
6868c9774d963311842eaddd,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,nat-gastonia2,stage_1_fail,71.1,70,59,2025-07-04T12:00:45.000Z,2025-07-04T15:59:05.000Z,238.3
6868c9774d963311842eadde,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,nat-greensboro4,stage_1_fail,69.4,70,66,2025-07-04T15:23:59.000Z,2025-07-04T15:46:20.000Z,22.4
6868c9774d963311842eaddf,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,nat-lenoir,stage_2_fail,71.9,68,72,2025-07-04T12:00:36.000Z,2025-07-04T15:59:58.000Z,239.4
6868c9774d963311842eade0,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,nat-lenoir,stage_2_fail,71.6,68,69,2025-07-04T12:00:24.000Z,2025-07-04T15:59:06.000Z,238.7
6868c9774d963311842eade1,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,nat-newton,stage_1_fail,70.7,70,66,2025-07-04T12:00:14.000Z,2025-07-04T15:35:16.000Z,215
6868c9774d963311842eade2,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,nat-newton,stage_2_fail,68.1,70,71,2025-07-04T15:36:01.000Z,2025-07-04T15:36:41.000Z,0.7
6868c9774d963311842eade3,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,nat-rockingham,stage_2_fail,73,70,0,2025-07-04T12:01:11.000Z,2025-07-04T15:44:55.000Z,223.7
6868c9774d963311842eade4,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,nat-rockingham,stage_1_fail,71.1,70,0,2025-07-04T12:00:42.000Z,2025-07-04T15:55:34.000Z,234.9
6868c9774d963311842eade5,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,epic-holland,stage_1_fail,72.3,72,75,2025-07-04T15:03:12.000Z,2025-07-04T15:10:50.000Z,7.6
6868c9774d963311842eade6,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,7,epic-holland,stage_2_fail,73.4,72,76,2025-07-04T12:00:38.000Z,2025-07-04T15:59:13.000Z,238.6
6868c9774d963311842eade7,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,epic-maumee,stage_2_fail,71.2,70,71,2025-07-04T12:00:22.000Z,2025-07-04T15:59:37.000Z,239.2
6868c9774d963311842eade8,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,epic-maumee,stage_1_fail,70.5,70,53,2025-07-04T12:00:02.000Z,2025-07-04T15:54:09.000Z,234.1
6868c9774d963311842eade9,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,7,epic-maumee,stage_1_fail,69.9,70,69,2025-07-04T12:00:08.000Z,2025-07-04T15:59:24.000Z,239.3
6868c9774d963311842eadea,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,epic-perrysburg,stage_2_fail,73.4,70,74,2025-07-04T12:00:40.000Z,2025-07-04T15:59:53.000Z,239.2
6868c9774d963311842eadeb,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,epic-toledo1,stage_2_fail,73.9,72,75,2025-07-04T12:00:19.000Z,2025-07-04T15:59:36.000Z,239.3
6868c9774d963311842eadec,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,28,corp-toronto,stage_1_fail,67.3,67,54,2025-07-04T12:00:11.000Z,2025-07-04T15:59:48.000Z,239.6
6868c9774d963311842eaded,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,easy-stcatharines,stage_2_fail,71.4,68,81,2025-07-04T12:00:25.000Z,2025-07-04T15:19:39.000Z,199.2
6868c9774d963311842eadee,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,easy-stcatharines,stage_2_fail,72.3,68,0,2025-07-04T12:00:59.000Z,2025-07-04T15:54:20.000Z,233.3
6868c9774d963311842eadef,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,7,easy-stcatharines,stage_2_fail,70.3,68,0,2025-07-04T12:04:41.000Z,2025-07-04T15:58:01.000Z,233.3
6868c9774d963311842eadf0,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,8,easy-stcatharines,stage_2_fail,69.2,68,0,2025-07-04T12:00:07.000Z,2025-07-04T15:59:24.000Z,239.3
6868c9774d963311842eadf1,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,bravofit-beaverton,stage_1_fail,69.6,70,64,2025-07-04T15:37:30.000Z,2025-07-04T15:48:40.000Z,11.2
6868c9774d963311842eadf2,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,bravofit-beaverton,stage_2_fail,69.9,68,70,2025-07-04T12:00:13.000Z,2025-07-04T15:59:56.000Z,239.7
6868c9774d963311842eadf3,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,bravofit-beaverton,stage_1_fail,67.7,68,43,2025-07-04T15:36:57.000Z,2025-07-04T15:59:15.000Z,22.3
6868c9774d963311842eadf4,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,9,bravofit-beaverton,stage_1_fail,67.1,68,56,2025-07-04T15:42:28.000Z,2025-07-04T15:57:42.000Z,15.2
6868c9774d963311842eadf5,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,bravofit-milwaukie,stage_1_fail,70.1,70,51,2025-07-04T12:00:15.000Z,2025-07-04T15:59:57.000Z,239.7
6868c9774d963311842eadf6,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,bravofit-milwaukie,stage_1_fail,70.1,70,67,2025-07-04T12:00:21.000Z,2025-07-04T15:47:16.000Z,226.9
6868c9774d963311842eadf7,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,bravofit-milwaukie,stage_1_fail,70.3,70,60,2025-07-04T13:15:37.000Z,2025-07-04T15:59:16.000Z,163.7
6868c9774d963311842eadf8,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,bravofit-milwaukie,stage_1_fail,70.5,70,58,2025-07-04T13:12:52.000Z,2025-07-04T15:56:32.000Z,163.7
6868c9774d963311842eadf9,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,9,bravofit-milwaukie,stage_2_fail,70.8,70,70,2025-07-04T12:00:08.000Z,2025-07-04T15:59:50.000Z,239.7
6868c9774d963311842eadfa,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,corp-erie,stage_1_fail,68.6,68,56,2025-07-04T12:00:05.000Z,2025-07-04T15:50:02.000Z,229.9
6868c9774d963311842eadfb,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,corp-erie,stage_2_fail,75.3,68,74,2025-07-04T12:00:10.000Z,2025-07-04T15:51:55.000Z,231.8
6868c9774d963311842eadfc,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,corp-erie,stage_2_fail,73,70,67,2025-07-04T12:00:21.000Z,2025-07-04T15:59:44.000Z,239.4
6868c9774d963311842eadfd,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,corp-greensburg,stage_2_fail,70.2,68,73,2025-07-04T12:00:07.000Z,2025-07-04T15:59:02.000Z,238.9
6868c9774d963311842eadfe,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,corp-matamoras,stage_2_fail,73.9,70,66,2025-07-04T12:00:34.000Z,2025-07-04T15:58:28.000Z,237.9
6868c9774d963311842eadff,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,7,corp-matamoras,stage_2_fail,75.2,70,83,2025-07-04T15:56:49.000Z,2025-07-04T15:59:28.000Z,2.6
6868c9774d963311842eae00,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,7,corp-peckville,stage_2_fail,71.1,70,55,2025-07-04T12:00:10.000Z,2025-07-04T15:55:32.000Z,235.4
6868c9774d963311842eae01,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,corp-pottstown,stage_1_fail,66.8,68,64,2025-07-04T15:39:37.000Z,2025-07-04T15:53:23.000Z,13.8
6868c9774d963311842eae02,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,corp-pottstown,stage_1_fail,70.9,68,54,2025-07-04T15:47:58.000Z,2025-07-04T15:57:24.000Z,9.4
6868c9774d963311842eae03,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,corp-whitehall,stage_1_fail,70.5,70,54,2025-07-04T12:00:18.000Z,2025-07-04T15:58:50.000Z,238.5
6868c9774d963311842eae04,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,corp-wilkes-barre,stage_1_fail,70.9,70,74,2025-07-04T12:00:37.000Z,2025-07-04T15:51:40.000Z,231.1
6868c9774d963311842eae05,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,corp-wilkes-barre,stage_1_fail,71.2,70,61,2025-07-04T14:06:01.000Z,2025-07-04T15:57:49.000Z,111.8
6868c9774d963311842eae06,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,corp-wilkes-barre,stage_1_fail,69.4,70,65,2025-07-04T15:29:29.000Z,2025-07-04T15:39:56.000Z,10.4
6868c9774d963311842eae07,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,grand-langhorne,stage_1_fail,72.1,72,61,2025-07-04T12:47:52.000Z,2025-07-04T15:59:43.000Z,191.8
6868c9774d963311842eae08,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,nat-aramingo,stage_1_fail,69.3,70,49,2025-07-04T12:26:08.000Z,2025-07-04T13:14:49.000Z,48.7
6868c9774d963311842eae09,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,8,nat-aramingo,stage_1_fail,69.4,70,53,2025-07-04T14:09:24.000Z,2025-07-04T14:41:06.000Z,31.7
6868c9774d963311842eae0a,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,nat-cheltenham,stage_1_fail,69.4,69,60,2025-07-04T12:00:51.000Z,2025-07-04T15:59:11.000Z,238.3
6868c9774d963311842eae0b,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,nat-cheltenham,stage_1_fail,68.3,69,69,2025-07-04T12:00:09.000Z,2025-07-04T15:57:13.000Z,237.1
6868c9774d963311842eae0c,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,9,nat-cheltenham,stage_1_fail,68.3,69,74,2025-07-04T15:01:55.000Z,2025-07-04T15:21:15.000Z,19.3
6868c9774d963311842eae0d,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,nat-chestnut,stage_2_fail,68.7,70,77,2025-07-04T15:39:57.000Z,2025-07-04T15:40:53.000Z,0.9
6868c9774d963311842eae0e,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,7,nat-cottman,stage_1_fail,70.5,70,71,2025-07-04T13:03:23.000Z,2025-07-04T15:36:06.000Z,152.7
6868c9774d963311842eae0f,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,nat-doylestown,stage_1_fail,67.5,70,80,2025-07-04T12:00:17.000Z,2025-07-04T12:01:07.000Z,0.8
6868c9774d963311842eae10,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,nat-doylestown,stage_1_fail,69.4,70,69,2025-07-04T12:00:31.000Z,2025-07-04T14:14:00.000Z,133.5
6868c9774d963311842eae11,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,nat-elizabethtown,stage_2_fail,72.1,70,74,2025-07-04T12:00:39.000Z,2025-07-04T15:59:31.000Z,238.9
6868c9774d963311842eae12,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,nat-elizabethtown,stage_2_fail,70.7,70,66,2025-07-04T15:21:42.000Z,2025-07-04T15:58:24.000Z,36.7
6868c9774d963311842eae13,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,nat-elizabethtown,stage_2_fail,70.8,70,71,2025-07-04T12:00:19.000Z,2025-07-04T15:59:50.000Z,239.5
6868c9774d963311842eae14,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,nat-enola,stage_2_fail,71.7,70,74,2025-07-04T12:00:16.000Z,2025-07-04T15:57:25.000Z,237.2
6868c9774d963311842eae15,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,nat-enola,stage_2_fail,70,70,69,2025-07-04T12:00:24.000Z,2025-07-04T15:50:48.000Z,230.4
6868c9774d963311842eae16,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,7,nat-enola,stage_2_fail,71.4,70,69,2025-07-04T12:00:29.000Z,2025-07-04T15:58:14.000Z,237.8
6868c9774d963311842eae17,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,7,nat-etters,stage_1_fail,69.4,69,51,2025-07-04T12:00:04.000Z,2025-07-04T15:59:56.000Z,239.9
6868c9774d963311842eae18,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,nat-hershey,stage_1_fail,70.1,70,68,2025-07-04T12:00:42.000Z,2025-07-04T13:32:21.000Z,91.7
6868c9774d963311842eae19,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,nat-jamison,stage_2_fail,71.9,66,76,2025-07-04T12:00:25.000Z,2025-07-04T15:59:12.000Z,238.8
6868c9774d963311842eae1a,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,nat-marketst,stage_2_fail,69,68,68,2025-07-04T12:00:21.000Z,2025-07-04T15:58:42.000Z,238.3
6868c9774d963311842eae1b,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,nat-marketst,stage_2_fail,67.8,68,53,2025-07-04T12:00:37.000Z,2025-07-04T15:56:40.000Z,236.1
6868c9774d963311842eae1c,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,nat-marketst,stage_2_fail,74.2,70,71,2025-07-04T12:00:46.000Z,2025-07-04T15:56:48.000Z,236
6868c9774d963311842eae1d,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,nat-marketst,stage_2_fail,71.6,68,70,2025-07-04T12:00:53.000Z,2025-07-04T15:56:58.000Z,236.1
6868c9774d963311842eae1e,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,7,nat-marketst,stage_2_fail,71.9,68,72,2025-07-04T12:01:13.000Z,2025-07-04T15:52:39.000Z,231.4
6868c9774d963311842eae1f,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,8,nat-marketst,stage_2_fail,72.2,68,72,2025-07-04T12:01:21.000Z,2025-07-04T15:57:22.000Z,236
6868c9774d963311842eae20,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,9,nat-marketst,stage_2_fail,73.9,68,72,2025-07-04T12:01:28.000Z,2025-07-04T15:59:51.000Z,238.4
6868c9774d963311842eae21,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,10,nat-marketst,stage_2_fail,71.3,68,69,2025-07-04T12:01:37.000Z,2025-07-04T16:00:00.000Z,238.4
6868c9774d963311842eae22,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,12,nat-marketst,stage_1_fail,67.4,68,68,2025-07-04T12:13:21.000Z,2025-07-04T14:03:14.000Z,109.9
6868c9774d963311842eae23,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,15,nat-marketst,stage_2_fail,69.8,68,61,2025-07-04T12:00:03.000Z,2025-07-04T15:56:06.000Z,236.1
6868c9774d963311842eae24,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,18,nat-marketst,stage_2_fail,68.7,68,71,2025-07-04T12:00:13.000Z,2025-07-04T15:55:57.000Z,235.7
6868c9774d963311842eae25,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,19,nat-marketst,stage_2_fail,71,68,71,2025-07-04T12:00:22.000Z,2025-07-04T15:56:08.000Z,235.8
6868c9774d963311842eae26,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,21,nat-marketst,stage_2_fail,70.7,68,72,2025-07-04T12:00:39.000Z,2025-07-04T15:46:23.000Z,225.7
6868c9774d963311842eae27,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,22,nat-marketst,stage_1_fail,68,68,71,2025-07-04T12:00:47.000Z,2025-07-04T15:57:59.000Z,237.2
6868c9774d963311842eae28,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,24,nat-marketst,stage_2_fail,80.6,68,75,2025-07-04T12:01:04.000Z,2025-07-04T15:55:24.000Z,234.3
6868c9774d963311842eae29,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,25,nat-marketst,stage_2_fail,76.3,68,73,2025-07-04T12:01:14.000Z,2025-07-04T15:59:52.000Z,238.6
6868c9774d963311842eae2a,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,nat-williamsport,stage_1_fail,68.7,68,62,2025-07-04T12:00:30.000Z,2025-07-04T15:59:47.000Z,239.3
6868c9774d963311842eae2b,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,nat-willowgrove,stage_1_fail,68.5,68,52,2025-07-04T12:00:15.000Z,2025-07-04T15:58:15.000Z,238
6868c9774d963311842eae2c,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,nat-willowgrove,stage_2_fail,70.8,68,71,2025-07-04T12:00:22.000Z,2025-07-04T15:54:13.000Z,233.8
6868c9774d963311842eae2d,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,core-bald-hill,stage_1_fail,69.9,70,70,2025-07-04T15:07:44.000Z,2025-07-04T15:58:31.000Z,50.8
6868c9774d963311842eae2e,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,core-cranston,stage_1_fail,70.7,70,57,2025-07-04T12:00:35.000Z,2025-07-04T15:59:48.000Z,239.2
6868c9774d963311842eae2f,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,core-johnston,stage_1_fail,71.4,71,63,2025-07-04T12:00:26.000Z,2025-07-04T15:59:57.000Z,239.5
6868c9774d963311842eae30,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,core-lincoln,stage_2_fail,75.2,70,73,2025-07-04T12:00:21.000Z,2025-07-04T15:59:49.000Z,239.5
6868c9774d963311842eae31,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,core-pawtucket-nms,stage_2_fail,71.9,70,77,2025-07-04T14:57:08.000Z,2025-07-04T15:54:57.000Z,57.8
6868c9774d963311842eae32,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,11,core-pawtucket-nms,stage_2_fail,70.7,70,52,2025-07-04T15:41:41.000Z,2025-07-04T15:55:11.000Z,13.5
6868c9774d963311842eae33,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,core-wakefield,stage_1_fail,70.9,70,57,2025-07-04T12:00:33.000Z,2025-07-04T15:52:55.000Z,232.4
6868c9774d963311842eae34,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,sealit-coventry,stage_1_fail,69.4,70,68,2025-07-04T14:39:54.000Z,2025-07-04T14:53:48.000Z,13.9
6868c9774d963311842eae35,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,7,sealit-coventry,stage_1_fail,69.4,70,62,2025-07-04T15:02:23.000Z,2025-07-04T15:40:45.000Z,38.4
6868c9774d963311842eae36,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,sealit-warwick,stage_1_fail,70.1,70,68,2025-07-04T15:27:05.000Z,2025-07-04T15:59:41.000Z,32.6
