_id,createdAt,failedAt,failedAtDate,unitNumber,hostName,failureReason,currentTemp,setpointTemp,minSupplyTemp,runStartTime,runEndTime,runDurationMin
6868c9774d963311842eae37,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,9,sealit-woonsocket,stage_2_fail,70.7,70,73,2025-07-04T12:00:34.000Z,2025-07-04T15:58:33.000Z,238
6868c9774d963311842eae38,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,easy-easley,stage_1_fail,71.4,70,62,2025-07-04T12:00:04.000Z,2025-07-04T15:59:03.000Z,239
6868c9774d963311842eae39,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,hamricks-northaugusta,stage_2_fail,72.5,70,77,2025-07-04T12:00:02.000Z,2025-07-04T15:56:26.000Z,236.4
6868c9774d963311842eae3a,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,hamricks-northaugusta,stage_2_fail,73,70,68,2025-07-04T12:00:14.000Z,2025-07-04T15:57:47.000Z,237.6
6868c9774d963311842eae3b,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,lev-irmo,stage_2_fail,70,68,67,2025-07-04T15:46:58.000Z,2025-07-04T15:52:01.000Z,5
6868c9774d963311842eae3c,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,lev-irmo,stage_2_fail,71.1,70,65,2025-07-04T15:51:13.000Z,2025-07-04T15:59:12.000Z,8
6868c9774d963311842eae3d,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,lev-irmo,stage_1_fail,70.3,70,73,2025-07-04T15:23:23.000Z,2025-07-04T15:58:13.000Z,34.8
6868c9774d963311842eae3e,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,1,base-siouxfalls,stage_2_fail,78.6,70,80,2025-07-04T12:00:29.000Z,2025-07-04T15:59:48.000Z,239.3
6868c9774d963311842eae3f,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,base-siouxfalls,stage_2_fail,74.8,70,70,2025-07-04T15:30:45.000Z,2025-07-04T15:59:33.000Z,28.8
6868c9774d963311842eae40,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,7,base-siouxfalls,stage_2_fail,75.7,70,78,2025-07-04T12:00:19.000Z,2025-07-04T15:59:38.000Z,239.3
6868c9774d963311842eae41,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,core-brattleboro,stage_2_fail,70.3,70,58,2025-07-04T12:00:40.000Z,2025-07-04T15:59:26.000Z,238.8
6868c9774d963311842eae42,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,7,corp-berlinvt,stage_2_fail,71.2,70,74,2025-07-04T12:00:33.000Z,2025-07-04T15:59:21.000Z,238.8
6868c9774d963311842eae43,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,9,corp-rutland,stage_2_fail,73,68,73,2025-07-04T12:00:39.000Z,2025-07-04T15:57:20.000Z,236.7
6868c9774d963311842eae44,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,core-bellevue,stage_1_fail,70.7,70,49,2025-07-04T12:00:12.000Z,2025-07-04T15:55:25.000Z,235.2
6868c9774d963311842eae45,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,core-bellevue,stage_1_fail,69.4,70,48,2025-07-04T15:36:07.000Z,2025-07-04T15:58:12.000Z,22.1
6868c9774d963311842eae46,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,2,gwth-seattle-aurora,stage_1_fail,72.2,72,62,2025-07-04T12:32:07.000Z,2025-07-04T15:59:58.000Z,207.8
6868c9774d963311842eae47,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,gwth-seattle-aurora,stage_1_fail,71.6,72,73,2025-07-04T12:00:16.000Z,2025-07-04T13:09:58.000Z,69.7
6868c9774d963311842eae48,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,9,gwth-seattle-aurora,stage_1_fail,72.8,72,73,2025-07-04T12:00:25.000Z,2025-07-04T15:59:03.000Z,238.6
6868c9774d963311842eae49,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,13,gwth-seattle-aurora,stage_2_fail,72.6,72,51,2025-07-04T15:19:42.000Z,2025-07-04T15:59:52.000Z,40.2
6868c9774d963311842eae4a,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,gwth-seattle-rainier,stage_1_fail,72.3,72,50,2025-07-04T12:00:20.000Z,2025-07-04T15:59:51.000Z,239.5
6868c9774d963311842eae4b,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,gwth-smokeypoint,stage_2_fail,69,70,69,2025-07-04T15:19:26.000Z,2025-07-04T15:22:07.000Z,2.7
6868c9774d963311842eae4c,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,7,okta-vancouver-fourth_plain-wa,stage_2_fail,73.5,70,71.06,2025-07-04T12:00:00.990Z,2025-07-04T15:58:00.430Z,238
6868c9774d963311842eae4d,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,100,okta-vancouver-hazel_dell,stage_1_fail,70.4,69,38.3,2025-07-04T12:00:00.583Z,2025-07-04T15:58:00.461Z,238
6868c9774d963311842eae4e,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,okta-vancouver_8024_wa,stage_1_fail,68.64,68,60.440000000000005,2025-07-04T12:00:00.457Z,2025-07-04T15:58:00.449Z,238
6868c9774d963311842eae4f,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,8,okta-vancouver_8024_wa,stage_1_fail,70.62,70,62.959999999999994,2025-07-04T12:16:00.533Z,2025-07-04T15:58:00.590Z,222
6868c9774d963311842eae50,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,15,okta-vancouver_8024_wa,stage_2_fail,72.6,70,68.18,2025-07-04T12:00:01.058Z,2025-07-04T15:58:00.958Z,238
6868c9774d963311842eae51,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,3,uswa01425db0001014,stage_2_fail,70.8,67,62.24,2025-07-04T12:00:00.576Z,2025-07-04T15:58:00.438Z,238
6868c9774d963311842eae52,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,4,uswa01425db0001014,stage_1_fail,71,70,68.54,2025-07-04T12:00:00.579Z,2025-07-04T15:58:00.433Z,238
6868c9774d963311842eae53,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,5,uswa01425db0001014,stage_1_fail,70.62,70,43.34,2025-07-04T12:00:00.611Z,2025-07-04T15:58:00.439Z,238
6868c9774d963311842eae54,2025-07-05T06:43:03.161Z,2025-07-04T16:00:00.000Z,2025-07-04,6,uswa01425db0001014,stage_1_fail,70.8,70,69.08,2025-07-04T12:00:00.323Z,2025-07-04T15:58:00.432Z,238
686a1b09363f59c52a8f3d44,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,ak-alexandercity,stage_1_fail,71.4,72,53,2025-07-05T15:52:42.000Z,2025-07-05T15:56:13.000Z,3.5
686a1b09363f59c52a8f3d45,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,ak-alexandercity,stage_1_fail,72.3,72,56,2025-07-05T12:00:19.000Z,2025-07-05T16:00:00.000Z,239.7
686a1b09363f59c52a8f3d46,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,ak-alexandercity,stage_1_fail,72.8,72,68,2025-07-05T13:36:47.000Z,2025-07-05T15:54:28.000Z,137.7
686a1b09363f59c52a8f3d47,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,ak-alexandercity,stage_1_fail,72.5,72,69,2025-07-05T12:00:39.000Z,2025-07-05T15:57:31.000Z,236.9
686a1b09363f59c52a8f3d48,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,10,ak-foley,stage_2_fail,75.7,69,86,2025-07-05T12:00:12.000Z,2025-07-05T15:17:36.000Z,197.4
686a1b09363f59c52a8f3d49,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,14,10fit-rodneyparham,stage_1_fail,73.2,71,68,2025-07-05T12:00:53.000Z,2025-07-05T15:59:40.000Z,238.8
686a1b09363f59c52a8f3d4a,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,base-cathedralcity,stage_1_fail,73,72,60,2025-07-05T12:00:04.000Z,2025-07-05T15:59:12.000Z,239.1
686a1b09363f59c52a8f3d4b,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,base-cathedralcity,stage_2_fail,72.1,72,42,2025-07-05T15:34:15.000Z,2025-07-05T15:59:57.000Z,25.7
686a1b09363f59c52a8f3d4c,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,base-cathedralcity,stage_2_fail,74.5,72,64,2025-07-05T13:05:07.000Z,2025-07-05T15:59:35.000Z,174.5
686a1b09363f59c52a8f3d4d,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,base-morenovalley,stage_2_fail,74.3,72,78,2025-07-05T12:00:29.000Z,2025-07-05T15:59:42.000Z,239.2
686a1b09363f59c52a8f3d4e,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,base-morenovalley,stage_2_fail,77.3,72,80,2025-07-05T12:00:00.000Z,2025-07-05T15:59:13.000Z,239.2
686a1b09363f59c52a8f3d4f,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,base-victorville,stage_2_fail,77.5,70,78,2025-07-05T12:00:20.000Z,2025-07-05T15:59:28.000Z,239.1
686a1b09363f59c52a8f3d50,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,base-victorville,stage_2_fail,79.2,70,83,2025-07-05T12:00:04.000Z,2025-07-05T15:59:47.000Z,239.7
686a1b09363f59c52a8f3d51,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,11,base-victorville,stage_2_fail,79.3,70,64,2025-07-05T12:00:17.000Z,2025-07-05T15:59:59.000Z,239.7
686a1b09363f59c52a8f3d52,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,corp-eastoakland,stage_2_fail,68.7,68,70,2025-07-05T12:00:42.000Z,2025-07-05T15:58:21.000Z,237.7
686a1b09363f59c52a8f3d53,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,corp-eastoakland,stage_1_fail,67.4,68,67,2025-07-05T15:36:02.000Z,2025-07-05T15:54:54.000Z,18.9
686a1b09363f59c52a8f3d54,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,corp-eastoakland,stage_2_fail,68.3,68,68,2025-07-05T15:34:58.000Z,2025-07-05T15:59:49.000Z,24.9
686a1b09363f59c52a8f3d55,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,corp-fremont,stage_1_fail,70.7,70,70,2025-07-05T12:00:13.000Z,2025-07-05T15:59:10.000Z,238.9
686a1b09363f59c52a8f3d56,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,corp-sanpablo,stage_1_fail,69.4,70,54,2025-07-05T14:49:19.000Z,2025-07-05T15:02:16.000Z,12.9
686a1b09363f59c52a8f3d57,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,9,corp-sanpablo,stage_1_fail,70.7,70,70,2025-07-05T12:00:07.000Z,2025-07-05T15:44:15.000Z,224.1
686a1b09363f59c52a8f3d58,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,corp-walnutcreek,stage_2_fail,67.7,68,50,2025-07-05T12:58:16.000Z,2025-07-05T15:59:06.000Z,180.8
686a1b09363f59c52a8f3d59,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,corp-walnutcreek,stage_2_fail,69.6,68,69,2025-07-05T12:01:25.000Z,2025-07-05T15:59:13.000Z,237.8
686a1b09363f59c52a8f3d5a,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,corp-walnutcreek,stage_2_fail,71.4,68,74,2025-07-05T12:01:38.000Z,2025-07-05T15:59:27.000Z,237.8
686a1b09363f59c52a8f3d5b,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,corp-walnutcreek,stage_2_fail,71.6,68,74,2025-07-05T12:01:45.000Z,2025-07-05T15:59:34.000Z,237.8
686a1b09363f59c52a8f3d5c,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,corp-walnutcreek,stage_2_fail,71.7,68,74,2025-07-05T12:01:52.000Z,2025-07-05T15:59:41.000Z,237.8
686a1b09363f59c52a8f3d5d,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,10,corp-walnutcreek,stage_2_fail,76.6,68,69,2025-07-05T12:00:10.000Z,2025-07-05T15:57:58.000Z,237.8
686a1b09363f59c52a8f3d5e,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,11,corp-walnutcreek,stage_2_fail,71.7,68,68,2025-07-05T12:00:17.000Z,2025-07-05T15:58:05.000Z,237.8
686a1b09363f59c52a8f3d5f,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,15,corp-walnutcreek,stage_2_fail,71.2,68,72,2025-07-05T12:00:45.000Z,2025-07-05T15:58:32.000Z,237.8
686a1b09363f59c52a8f3d60,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,corp-westoakland,stage_2_fail,70,69,57,2025-07-05T12:00:42.000Z,2025-07-05T15:59:18.000Z,238.6
686a1b09363f59c52a8f3d61,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,corp-westoakland,stage_2_fail,69.5,70,63,2025-07-05T15:08:45.000Z,2025-07-05T15:10:53.000Z,2.1
686a1b09363f59c52a8f3d62,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,8,grand-clovis,stage_2_fail,67.8,68,64,2025-07-05T15:09:37.000Z,2025-07-05T15:56:20.000Z,46.7
686a1b09363f59c52a8f3d63,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,grand-madera,stage_1_fail,72.4,72,58,2025-07-05T12:00:25.000Z,2025-07-05T15:35:19.000Z,214.9
686a1b09363f59c52a8f3d64,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,grand-sanluisobispo,stage_1_fail,72.3,72,56,2025-07-05T12:00:35.000Z,2025-07-05T15:44:21.000Z,223.8
686a1b09363f59c52a8f3d65,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,grand-santamaria,stage_2_fail,79.8,69,74,2025-07-05T12:00:22.000Z,2025-07-05T15:58:37.000Z,238.2
686a1b09363f59c52a8f3d66,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,grand-turlock,stage_1_fail,73.7,72,65,2025-07-05T12:00:07.000Z,2025-07-05T15:56:22.000Z,236.2
686a1b09363f59c52a8f3d67,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,usca01525eb0001024,stage_1_fail,66.5,66,63.5,2025-07-05T15:48:00.774Z,2025-07-05T15:58:00.959Z,10
686a1b09363f59c52a8f3d68,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,usca01525eb0001024,stage_1_fail,66.7,66,64.75999999999999,2025-07-05T14:58:00.521Z,2025-07-05T15:58:00.956Z,60
686a1b09363f59c52a8f3d69,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,usca05125fb0001033,stage_2_fail,74.75999999999999,70.08,48.92,2025-07-05T12:00:01.571Z,2025-07-05T15:56:01.236Z,236
686a1b09363f59c52a8f3d6a,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,usca05125fb0001033,stage_2_fail,69.9,70,75.56,2025-07-05T12:00:01.679Z,2025-07-05T15:32:01.326Z,212
686a1b09363f59c52a8f3d6b,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,usca05125fb0001038,stage_1_fail,70.6,70,53.06,2025-07-05T15:28:01.152Z,2025-07-05T15:46:01.361Z,18
686a1b09363f59c52a8f3d6c,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,usca05125fb0001038,stage_2_fail,71.2,70,69.8,2025-07-05T12:00:01.730Z,2025-07-05T15:58:01.516Z,238
686a1b09363f59c52a8f3d6d,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,usca05125fb0001038,stage_1_fail,70.6,70,50.9,2025-07-05T15:00:01.122Z,2025-07-05T15:28:01.287Z,28
686a1b09363f59c52a8f3d6e,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,usca05125fb0001041,stage_1_fail,70.44,70,66.38,2025-07-05T12:00:01.548Z,2025-07-05T12:02:01.146Z,2
686a1b09363f59c52a8f3d6f,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,usca05125fb0001041,stage_1_fail,71.16,70,57.2,2025-07-05T12:00:01.254Z,2025-07-05T15:58:01.523Z,238
686a1b09363f59c52a8f3d70,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,usca05125fb0001041,stage_1_fail,70.44,70,66.92,2025-07-05T12:00:01.259Z,2025-07-05T12:02:01.149Z,2
686a1b09363f59c52a8f3d71,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,usca05125fb0001041,stage_1_fail,70.44,70,70.44,2025-07-05T15:46:01.254Z,2025-07-05T15:56:01.279Z,10
686a1b09363f59c52a8f3d72,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,usca05125fb0001041,stage_1_fail,70.8,70,71.78,2025-07-05T15:44:01.077Z,2025-07-05T15:52:00.737Z,8
686a1b09363f59c52a8f3d73,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,usca05125fb0001042,stage_1_fail,70.6,70,46.4,2025-07-05T14:34:00.959Z,2025-07-05T14:52:00.939Z,18
686a1b09363f59c52a8f3d74,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,usca05125fb0001042,stage_1_fail,70.6,70,67.64,2025-07-05T15:48:01.664Z,2025-07-05T15:56:01.284Z,8
686a1b09363f59c52a8f3d75,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,8,usca05125fb0001042,stage_2_fail,70.8,70,63.86,2025-07-05T15:44:01.333Z,2025-07-05T15:52:01.409Z,8
686a1b09363f59c52a8f3d76,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,base-coloradosprings,stage_2_fail,69.2,70,58,2025-07-05T15:43:23.000Z,2025-07-05T15:57:37.000Z,14.2
686a1b09363f59c52a8f3d77,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,base-coloradosprings,stage_1_fail,70.3,70,52,2025-07-05T14:14:18.000Z,2025-07-05T15:59:31.000Z,105.2
686a1b09363f59c52a8f3d78,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,base-coloradosprings,stage_1_fail,69.8,70,79,2025-07-05T12:00:05.000Z,2025-07-05T15:59:45.000Z,239.7
686a1b09363f59c52a8f3d79,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,base-longmont,stage_1_fail,73.2,72,56,2025-07-05T12:00:22.000Z,2025-07-05T15:59:55.000Z,239.6
686a1b09363f59c52a8f3d7a,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,base-longmont2,stage_1_fail,68,67,54,2025-07-05T12:00:20.000Z,2025-07-05T15:59:31.000Z,239.2
686a1b09363f59c52a8f3d7b,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,base-westminster72,stage_1_fail,68.5,68,50,2025-07-05T12:00:27.000Z,2025-07-05T15:51:37.000Z,231.2
686a1b09363f59c52a8f3d7c,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,gengras-volkswagen,stage_2_fail,72.3,72,75,2025-07-05T12:00:03.000Z,2025-07-05T15:58:55.000Z,238.9
686a1b09363f59c52a8f3d7d,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,gengras-volkswagen,stage_1_fail,72.8,72,69,2025-07-05T12:39:17.000Z,2025-07-05T13:56:39.000Z,77.4
686a1b09363f59c52a8f3d7e,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,gengras-volvo2,stage_2_fail,71.5,70,70,2025-07-05T12:00:26.000Z,2025-07-05T15:59:07.000Z,238.7
686a1b09363f59c52a8f3d7f,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,corp-christiana,stage_2_fail,78.4,70,88,2025-07-05T12:00:26.000Z,2025-07-05T15:59:44.000Z,239.3
686a1b09363f59c52a8f3d80,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,corp-christiana,stage_2_fail,72.3,70,75,2025-07-05T12:00:39.000Z,2025-07-05T15:52:23.000Z,231.7
686a1b09363f59c52a8f3d81,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,corp-newcastle,stage_2_fail,72.7,70,72,2025-07-05T12:00:24.000Z,2025-07-05T15:54:35.000Z,234.2
686a1b09363f59c52a8f3d82,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,corp-wilmington-f,stage_2_fail,73.9,70,81,2025-07-05T12:00:42.000Z,2025-07-05T15:59:31.000Z,238.8
686a1b09363f59c52a8f3d83,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,corp-wilmington-f,stage_2_fail,71.7,70,74,2025-07-05T12:00:48.000Z,2025-07-05T15:59:38.000Z,238.8
686a1b09363f59c52a8f3d84,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,corp-wilmington-s,stage_2_fail,73.5,70,79,2025-07-05T12:00:03.000Z,2025-07-05T15:58:45.000Z,238.7
686a1b09363f59c52a8f3d85,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,corp-wilmington-s,stage_2_fail,74.4,70,74,2025-07-05T12:00:23.000Z,2025-07-05T15:58:03.000Z,237.7
686a1b09363f59c52a8f3d86,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,nat-millsboro,stage_1_fail,68.5,68,56,2025-07-05T12:00:13.000Z,2025-07-05T15:59:03.000Z,238.8
686a1b09363f59c52a8f3d87,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,gwth-galleryplace,stage_1_fail,70.7,70,50,2025-07-05T15:20:52.000Z,2025-07-05T15:59:57.000Z,39.1
686a1b09363f59c52a8f3d88,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,easy-arcadia,stage_1_fail,71.2,70,66,2025-07-05T12:00:25.000Z,2025-07-05T15:59:19.000Z,238.9
686a1b09363f59c52a8f3d89,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,easy-arcadia,stage_1_fail,70.7,70,57,2025-07-05T12:00:31.000Z,2025-07-05T15:59:26.000Z,238.9
686a1b09363f59c52a8f3d8a,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,easy-bonita-springs,stage_2_fail,70.7,70,70,2025-07-05T12:00:59.000Z,2025-07-05T15:59:06.000Z,238.1
686a1b09363f59c52a8f3d8b,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,easy-bonita-springs,stage_2_fail,70.5,70,67,2025-07-05T12:00:05.000Z,2025-07-05T15:58:12.000Z,238.1
686a1b09363f59c52a8f3d8c,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,8,easy-bonita-springs,stage_1_fail,69.4,70,75,2025-07-05T15:25:50.000Z,2025-07-05T15:38:15.000Z,12.4
686a1b09363f59c52a8f3d8d,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,easy-clevelandave,stage_1_fail,70.3,70,64,2025-07-05T12:36:17.000Z,2025-07-05T15:59:20.000Z,203.1
686a1b09363f59c52a8f3d8e,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,easy-clevelandave,stage_2_fail,74.3,70,76,2025-07-05T12:00:38.000Z,2025-07-05T15:49:33.000Z,228.9
686a1b09363f59c52a8f3d8f,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,easy-clevelandave,stage_2_fail,72.1,70,65,2025-07-05T15:56:05.000Z,2025-07-05T15:59:47.000Z,3.7
686a1b09363f59c52a8f3d90,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,easy-goldengate,stage_1_fail,71.4,72,70,2025-07-05T13:53:45.000Z,2025-07-05T15:45:37.000Z,111.9
686a1b09363f59c52a8f3d91,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,easy-peachland,stage_1_fail,70.3,70,49,2025-07-05T12:00:04.000Z,2025-07-05T15:58:32.000Z,238.5
686a1b09363f59c52a8f3d92,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,8,easy-peachland,stage_2_fail,79,70,80,2025-07-05T12:00:27.000Z,2025-07-05T15:59:29.000Z,239
686a1b09363f59c52a8f3d93,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,easy-southnaples,stage_1_fail,70.3,70,58,2025-07-05T12:00:40.000Z,2025-07-05T15:59:35.000Z,238.9
686a1b09363f59c52a8f3d94,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,easy-tamiami,stage_1_fail,70.5,70,73,2025-07-05T12:00:11.000Z,2025-07-05T15:12:29.000Z,192.3
686a1b09363f59c52a8f3d95,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,easy-townandcountry,stage_2_fail,70.8,70,74,2025-07-05T12:00:14.000Z,2025-07-05T15:59:00.000Z,238.8
686a1b09363f59c52a8f3d96,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,easy-venice,stage_2_fail,71.8,70,70,2025-07-05T12:00:10.000Z,2025-07-05T15:59:36.000Z,239.4
686a1b09363f59c52a8f3d97,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,easy-venice,stage_2_fail,74.2,70,78,2025-07-05T12:00:13.000Z,2025-07-05T15:57:14.000Z,237
686a1b09363f59c52a8f3d98,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,grand-cutlerbay,stage_1_fail,70.8,71,66,2025-07-05T12:00:16.000Z,2025-07-05T15:59:25.000Z,239.2
686a1b09363f59c52a8f3d99,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,grand-cutlerbay,stage_1_fail,71.2,71,133,2025-07-05T15:25:34.000Z,2025-07-05T15:56:44.000Z,31.2
686a1b09363f59c52a8f3d9a,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,grand-davie,stage_1_fail,70.7,70,64,2025-07-05T13:53:02.000Z,2025-07-05T15:53:37.000Z,120.6
686a1b09363f59c52a8f3d9b,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,grand-davie,stage_2_fail,72.5,70,55,2025-07-05T12:00:25.000Z,2025-07-05T15:57:53.000Z,237.5
686a1b09363f59c52a8f3d9c,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,grand-ftlauderdale,stage_2_fail,74.4,68,62,2025-07-05T12:00:11.000Z,2025-07-05T15:54:41.000Z,234.5
686a1b09363f59c52a8f3d9d,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,grand-hialeah2,stage_2_fail,74.6,71,72,2025-07-05T15:14:46.000Z,2025-07-05T15:59:29.000Z,44.7
686a1b09363f59c52a8f3d9e,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,grand-hialeah2,stage_2_fail,71.2,71,61,2025-07-05T12:00:57.000Z,2025-07-05T15:59:36.000Z,238.7
686a1b09363f59c52a8f3d9f,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,grand-hialeah2,stage_1_fail,71.6,71,66,2025-07-05T15:21:35.000Z,2025-07-05T15:42:45.000Z,21.2
686a1b09363f59c52a8f3da0,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,grand-hialeah3,stage_1_fail,71.4,71,54,2025-07-05T12:00:05.000Z,2025-07-05T15:59:34.000Z,239.5
686a1b09363f59c52a8f3da1,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,grand-ivesdairy,stage_2_fail,73.5,70,76,2025-07-05T12:00:41.000Z,2025-07-05T15:53:02.000Z,232.3
686a1b09363f59c52a8f3da2,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,grand-lauderdale,stage_1_fail,70,70,67,2025-07-05T15:19:03.000Z,2025-07-05T15:58:06.000Z,39
686a1b09363f59c52a8f3da3,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,grand-lauderdale,stage_1_fail,70,70,63,2025-07-05T15:14:37.000Z,2025-07-05T15:58:19.000Z,43.7
686a1b09363f59c52a8f3da4,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,8,grand-lauderdale,stage_1_fail,70.3,70,56,2025-07-05T12:26:31.000Z,2025-07-05T15:51:17.000Z,204.8
686a1b09363f59c52a8f3da5,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,grand-lauderhill,stage_1_fail,71.4,71,57,2025-07-05T12:00:01.000Z,2025-07-05T15:58:13.000Z,238.2
686a1b09363f59c52a8f3da6,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,grand-littlehavana,stage_2_fail,72.5,72,70,2025-07-05T12:00:21.000Z,2025-07-05T15:59:35.000Z,239.2
686a1b09363f59c52a8f3da7,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,grand-littlehavana,stage_1_fail,72.8,72,60,2025-07-05T12:00:28.000Z,2025-07-05T15:58:47.000Z,238.3
686a1b09363f59c52a8f3da8,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,grand-miamigardens,stage_1_fail,72.6,72,64,2025-07-05T14:51:13.000Z,2025-07-05T15:58:03.000Z,66.8
686a1b09363f59c52a8f3da9,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,grand-miamigardens,stage_1_fail,72.3,72,65,2025-07-05T12:00:27.000Z,2025-07-05T15:49:55.000Z,229.5
686a1b09363f59c52a8f3daa,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,grand-miamigardens,stage_1_fail,71.2,72,68,2025-07-05T14:01:50.000Z,2025-07-05T15:20:18.000Z,78.5
686a1b09363f59c52a8f3dab,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,grand-miamigardens,stage_1_fail,72,72,64,2025-07-05T12:00:41.000Z,2025-07-05T15:39:56.000Z,219.2
686a1b09363f59c52a8f3dac,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,grand-miamigardens,stage_2_fail,75.7,72,136,2025-07-05T15:40:09.000Z,2025-07-05T15:59:34.000Z,19.4
686a1b09363f59c52a8f3dad,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,grand-miamilakes,stage_1_fail,72.3,72,65,2025-07-05T12:00:45.000Z,2025-07-05T15:58:35.000Z,237.8
686a1b09363f59c52a8f3dae,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,grand-miamilakes,stage_1_fail,72.1,72,57,2025-07-05T12:01:00.000Z,2025-07-05T15:58:49.000Z,237.8
686a1b09363f59c52a8f3daf,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,grand-plantation,stage_1_fail,68.6,68,69,2025-07-05T13:55:58.000Z,2025-07-05T15:59:19.000Z,123.3
686a1b09363f59c52a8f3db0,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,grand-plantation,stage_2_fail,70.6,69,75,2025-07-05T12:00:40.000Z,2025-07-05T15:52:24.000Z,231.7
686a1b09363f59c52a8f3db1,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,grand-west-pembrokepines,stage_1_fail,70.1,70,58,2025-07-05T12:28:45.000Z,2025-07-05T15:37:52.000Z,189.1
686a1b09363f59c52a8f3db2,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,grand-west-pembrokepines,stage_1_fail,71,70,60,2025-07-05T12:14:48.000Z,2025-07-05T15:06:19.000Z,171.5
686a1b09363f59c52a8f3db3,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,grand-westchester,stage_1_fail,70.4,70,57,2025-07-05T12:00:23.000Z,2025-07-05T15:56:50.000Z,236.4
686a1b09363f59c52a8f3db4,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,9,grand-westkendall,stage_1_fail,68.6,69,65,2025-07-05T12:14:08.000Z,2025-07-05T15:09:29.000Z,175.3
686a1b09363f59c52a8f3db5,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,10,grand-westkendall,stage_2_fail,71.2,69,66,2025-07-05T12:00:02.000Z,2025-07-05T15:55:15.000Z,235.2
686a1b09363f59c52a8f3db6,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,usfl01525eb0001025,stage_1_fail,68.6,68,65.66,2025-07-05T15:24:00.801Z,2025-07-05T15:32:00.612Z,8
686a1b09363f59c52a8f3db7,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,usfl01525eb0001025,stage_2_fail,69.2,68,63.14,2025-07-05T14:54:00.669Z,2025-07-05T15:58:01.209Z,64
686a1b09363f59c52a8f3db8,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,usfl01525eb0001025,stage_1_fail,68.5,68,54.32,2025-07-05T14:24:00.996Z,2025-07-05T15:36:01.224Z,72
686a1b09363f59c52a8f3db9,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,usfl01525eb0001025,stage_2_fail,68.5,60,72.86,2025-07-05T14:54:00.854Z,2025-07-05T15:58:00.788Z,64
686a1b09363f59c52a8f3dba,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,usfl01525fb0001048,stage_2_fail,72.96,70.08,66.2,2025-07-05T12:00:01.450Z,2025-07-05T15:56:01.168Z,236
686a1b09363f59c52a8f3dbb,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,usfl01525fb0001048,stage_2_fail,78.17999999999999,70.08,78.8,2025-07-05T12:00:01.451Z,2025-07-05T15:56:01.169Z,236
686a1b09363f59c52a8f3dbc,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,usfl01525fb0001048,stage_2_fail,72.24,70.08,71.96,2025-07-05T12:00:01.442Z,2025-07-05T15:56:01.174Z,236
686a1b09363f59c52a8f3dbd,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,alder-atlantamlk,stage_1_fail,71,71,74,2025-07-05T15:27:23.000Z,2025-07-05T15:59:43.000Z,32.3
686a1b09363f59c52a8f3dbe,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,alder-atlantamlk,stage_2_fail,76.2,71,81,2025-07-05T12:00:22.000Z,2025-07-05T15:59:55.000Z,239.6
686a1b09363f59c52a8f3dbf,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,alder-atlantamlk,stage_1_fail,72,71,62,2025-07-05T12:00:29.000Z,2025-07-05T15:59:23.000Z,238.9
686a1b09363f59c52a8f3dc0,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,alder-atlantawestend,stage_1_fail,71.3,72,70,2025-07-05T14:52:07.000Z,2025-07-05T15:38:37.000Z,46.5
686a1b09363f59c52a8f3dc1,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,alder-atlantawestend,stage_2_fail,72.6,72,62,2025-07-05T13:24:28.000Z,2025-07-05T15:59:33.000Z,155.1
686a1b09363f59c52a8f3dc2,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,alder-belvedere,stage_1_fail,71.7,71,67,2025-07-05T15:18:56.000Z,2025-07-05T15:35:02.000Z,16.1
686a1b09363f59c52a8f3dc3,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,alder-belvedere,stage_1_fail,71.5,71,62,2025-07-05T12:00:02.000Z,2025-07-05T15:58:50.000Z,238.8
686a1b09363f59c52a8f3dc4,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,alder-brookhaven,stage_1_fail,71.2,70,55,2025-07-05T12:00:09.000Z,2025-07-05T15:59:50.000Z,239.7
686a1b09363f59c52a8f3dc5,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,9,alder-brookhaven,stage_2_fail,73,70,74,2025-07-05T15:59:09.000Z,2025-07-05T15:59:09.000Z,0
686a1b09363f59c52a8f3dc6,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,alder-greenbriar,stage_2_fail,73.9,71,72,2025-07-05T12:00:15.000Z,2025-07-05T15:59:57.000Z,239.7
686a1b09363f59c52a8f3dc7,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,alder-johnscreek,stage_2_fail,70.6,70,77,2025-07-05T12:00:36.000Z,2025-07-05T15:58:37.000Z,238
686a1b09363f59c52a8f3dc8,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,alder-morrow,stage_2_fail,86.3,70,80,2025-07-05T12:00:47.000Z,2025-07-05T15:42:11.000Z,221.4
686a1b09363f59c52a8f3dc9,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,alder-morrow,stage_1_fail,71.4,70,59,2025-07-05T12:00:05.000Z,2025-07-05T15:59:32.000Z,239.4
686a1b09363f59c52a8f3dca,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,alder-plaza,stage_2_fail,73.2,71,73,2025-07-05T12:00:00.000Z,2025-07-05T15:56:47.000Z,236.8
686a1b09363f59c52a8f3dcb,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,alder-riverdale,stage_2_fail,74.8,71,63,2025-07-05T15:49:04.000Z,2025-07-05T15:59:38.000Z,10.6
686a1b09363f59c52a8f3dcc,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,alder-sandysprings,stage_2_fail,71.6,70,67,2025-07-05T12:00:18.000Z,2025-07-05T15:55:37.000Z,235.3
686a1b09363f59c52a8f3dcd,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,alder-sandysprings,stage_1_fail,70.5,70,57,2025-07-05T12:00:32.000Z,2025-07-05T15:59:34.000Z,239
686a1b09363f59c52a8f3dce,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,9,alder-stockbridge,stage_2_fail,70.7,70,68,2025-07-05T13:46:19.000Z,2025-07-05T15:59:17.000Z,133
686a1b09363f59c52a8f3dcf,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,alder-unioncity,stage_2_fail,73.6,71,67,2025-07-05T12:08:54.000Z,2025-07-05T15:58:56.000Z,230
686a1b09363f59c52a8f3dd0,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,alder-unioncity,stage_1_fail,71.2,71,67,2025-07-05T12:00:05.000Z,2025-07-05T15:56:50.000Z,236.8
686a1b09363f59c52a8f3dd1,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,blackduck-dawsonville,stage_2_fail,69.7,70,64,2025-07-05T14:59:37.000Z,2025-07-05T15:59:59.000Z,60.4
686a1b09363f59c52a8f3dd2,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,easy-athens,stage_1_fail,67.4,68,55,2025-07-05T12:00:49.000Z,2025-07-05T15:37:18.000Z,216.5
686a1b09363f59c52a8f3dd3,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,easy-athens,stage_2_fail,72.8,68,71,2025-07-05T12:00:06.000Z,2025-07-05T15:54:21.000Z,234.2
686a1b09363f59c52a8f3dd4,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,easy-commerce,stage_2_fail,72.5,70,80,2025-07-05T12:00:25.000Z,2025-07-05T15:56:18.000Z,235.9
686a1b09363f59c52a8f3dd5,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,10,easy-cornelia,stage_1_fail,70.3,69,0,2025-07-05T15:04:30.000Z,2025-07-05T15:59:05.000Z,54.6
686a1b09363f59c52a8f3dd6,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,11,easy-cornelia,stage_1_fail,70.4,71,0,2025-07-05T15:44:54.000Z,2025-07-05T15:47:30.000Z,2.6
686a1b09363f59c52a8f3dd7,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,13,easy-cornelia,stage_2_fail,73.2,69,0,2025-07-05T12:01:35.000Z,2025-07-05T15:59:29.000Z,237.9
686a1b09363f59c52a8f3dd8,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,easy-toccoa,stage_1_fail,70.8,70,61,2025-07-05T12:00:57.000Z,2025-07-05T15:49:02.000Z,228.1
686a1b09363f59c52a8f3dd9,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,easy-toccoa,stage_2_fail,71.6,70,75,2025-07-05T12:00:09.000Z,2025-07-05T15:59:53.000Z,239.7
686a1b09363f59c52a8f3dda,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,blackduck-montgomery,stage_2_fail,70.5,70,60,2025-07-05T15:53:49.000Z,2025-07-05T16:00:00.000Z,6.2
686a1b09363f59c52a8f3ddb,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,blackduck-montgomery,stage_2_fail,74.1,70,69,2025-07-05T12:00:30.000Z,2025-07-05T15:59:31.000Z,239
686a1b09363f59c52a8f3ddc,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,blackduck-montgomery,stage_2_fail,73.2,68,81,2025-07-05T12:00:06.000Z,2025-07-05T15:59:41.000Z,239.6
686a1b09363f59c52a8f3ddd,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,epic-foxvalley,stage_2_fail,73.7,73,69,2025-07-05T15:58:58.000Z,2025-07-05T15:58:58.000Z,0
686a1b09363f59c52a8f3dde,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,epic-foxvalley,stage_2_fail,74.6,72,76,2025-07-05T12:00:29.000Z,2025-07-05T15:38:52.000Z,218.4
686a1b09363f59c52a8f3ddf,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,epic-foxvalley,stage_2_fail,73.5,72,76,2025-07-05T12:00:03.000Z,2025-07-05T15:59:43.000Z,239.7
686a1b09363f59c52a8f3de0,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,corp-bangor,stage_2_fail,72.3,70,58,2025-07-05T15:55:21.000Z,2025-07-05T15:56:50.000Z,1.5
686a1b09363f59c52a8f3de1,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,corp-bangor,stage_2_fail,72.8,70,63,2025-07-05T12:58:22.000Z,2025-07-05T15:50:02.000Z,171.7
686a1b09363f59c52a8f3de2,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,corp-bangor,stage_2_fail,71.6,70,74,2025-07-05T15:53:10.000Z,2025-07-05T15:59:03.000Z,5.9
686a1b09363f59c52a8f3de3,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,usme01525cb0001017,stage_2_fail,72.4,70,47.48,2025-07-05T14:04:00.576Z,2025-07-05T15:58:00.947Z,114
686a1b09363f59c52a8f3de4,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,usme01525cb0001017,stage_2_fail,70.6,70,53.42,2025-07-05T15:12:00.805Z,2025-07-05T15:44:01.130Z,32
686a1b09363f59c52a8f3de5,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,usme01525cb0001017,stage_2_fail,70.8,70,47.66,2025-07-05T14:02:00.691Z,2025-07-05T15:58:00.953Z,116
686a1b09363f59c52a8f3de6,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,gwth-aberdeen,stage_2_fail,71.2,70,68,2025-07-05T12:00:09.000Z,2025-07-05T15:58:36.000Z,238.4
686a1b09363f59c52a8f3de7,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,gwth-aberdeen,stage_1_fail,71.4,70,58,2025-07-05T12:00:23.000Z,2025-07-05T15:59:32.000Z,239.2
686a1b09363f59c52a8f3de8,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,gwth-aberdeen,stage_2_fail,71.7,70,72,2025-07-05T12:00:30.000Z,2025-07-05T15:47:04.000Z,226.6
686a1b09363f59c52a8f3de9,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,gwth-aberdeen,stage_2_fail,73,70,69,2025-07-05T12:00:37.000Z,2025-07-05T15:51:22.000Z,230.8
686a1b09363f59c52a8f3dea,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,gwth-bowie,stage_1_fail,70.7,70,65,2025-07-05T12:00:14.000Z,2025-07-05T15:59:38.000Z,239.4
686a1b09363f59c52a8f3deb,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,gwth-columbia-md,stage_1_fail,72.3,72,73,2025-07-05T13:19:40.000Z,2025-07-05T15:59:57.000Z,160.3
686a1b09363f59c52a8f3dec,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,8,gwth-columbia-md,stage_1_fail,72.8,72,67,2025-07-05T12:32:39.000Z,2025-07-05T15:45:07.000Z,192.5
686a1b09363f59c52a8f3ded,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,gwth-cumberland,stage_1_fail,70.3,70,64,2025-07-05T12:00:16.000Z,2025-07-05T15:57:47.000Z,237.5
686a1b09363f59c52a8f3dee,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,gwth-ellicott,stage_1_fail,70.3,70,71,2025-07-05T15:48:43.000Z,2025-07-05T15:59:17.000Z,10.6
686a1b09363f59c52a8f3def,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,gwth-ellicott,stage_1_fail,69.8,70,66,2025-07-05T15:23:53.000Z,2025-07-05T15:45:02.000Z,21.1
686a1b09363f59c52a8f3df0,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,gwth-ellicott,stage_2_fail,71,70,69,2025-07-05T12:00:27.000Z,2025-07-05T15:57:59.000Z,237.5
686a1b09363f59c52a8f3df1,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,gwth-foresthill,stage_1_fail,69.9,70,72,2025-07-05T15:08:49.000Z,2025-07-05T15:56:16.000Z,47.5
686a1b09363f59c52a8f3df2,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,9,gwth-germantown,stage_1_fail,70.5,70,55,2025-07-05T12:00:10.000Z,2025-07-05T15:57:47.000Z,237.6
686a1b09363f59c52a8f3df3,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,gwth-hillendale,stage_1_fail,70.3,70,65,2025-07-05T15:22:07.000Z,2025-07-05T15:58:45.000Z,36.6
686a1b09363f59c52a8f3df4,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,gwth-hillendale,stage_1_fail,70.3,70,55,2025-07-05T12:00:22.000Z,2025-07-05T15:56:54.000Z,236.5
686a1b09363f59c52a8f3df5,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,gwth-landover,stage_2_fail,76.4,72,80,2025-07-05T12:00:28.000Z,2025-07-05T15:54:28.000Z,234
686a1b09363f59c52a8f3df6,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,gwth-oxonhill,stage_1_fail,70.5,70,60,2025-07-05T12:00:19.000Z,2025-07-05T15:57:30.000Z,237.2
686a1b09363f59c52a8f3df7,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,gwth-pennstation,stage_2_fail,74.1,65,75,2025-07-05T12:00:28.000Z,2025-07-05T15:58:47.000Z,238.3
686a1b09363f59c52a8f3df8,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,gwth-pennstation,stage_2_fail,67.8,65,62,2025-07-05T12:00:35.000Z,2025-07-05T15:00:28.000Z,179.9
686a1b09363f59c52a8f3df9,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,gwth-perryhall,stage_2_fail,73.7,70,79,2025-07-05T12:00:05.000Z,2025-07-05T15:57:39.000Z,237.6
686a1b09363f59c52a8f3dfa,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,8,gwth-perryhall,stage_2_fail,71.7,70,70,2025-07-05T12:00:13.000Z,2025-07-05T15:55:11.000Z,235
686a1b09363f59c52a8f3dfb,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,10,gwth-perryhall,stage_1_fail,69.4,70,68,2025-07-05T15:07:33.000Z,2025-07-05T15:15:23.000Z,7.8
686a1b09363f59c52a8f3dfc,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,gwth-salisbury,stage_2_fail,72.3,70,79,2025-07-05T12:00:08.000Z,2025-07-05T15:49:28.000Z,229.3
686a1b09363f59c52a8f3dfd,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,gwth-seatpleasant,stage_2_fail,75.6,70,72,2025-07-05T12:00:37.000Z,2025-07-05T15:59:24.000Z,238.8
686a1b09363f59c52a8f3dfe,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,10,gwth-seatpleasant,stage_1_fail,72.8,72,68,2025-07-05T15:00:46.000Z,2025-07-05T15:59:05.000Z,58.3
686a1b09363f59c52a8f3dff,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,gwth-silversprings,stage_2_fail,71,70,74,2025-07-05T12:00:10.000Z,2025-07-05T15:58:17.000Z,238.1
686a1b09363f59c52a8f3e00,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,15,gwth-silversprings,stage_2_fail,69.3,70,67,2025-07-05T14:00:48.000Z,2025-07-05T15:04:14.000Z,63.4
686a1b09363f59c52a8f3e01,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,alder-revere,stage_1_fail,72.4,73,72,2025-07-05T15:37:16.000Z,2025-07-05T15:55:19.000Z,18.1
686a1b09363f59c52a8f3e02,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,alder-wonderland,stage_2_fail,71.4,70,79,2025-07-05T12:00:20.000Z,2025-07-05T15:59:02.000Z,238.7
686a1b09363f59c52a8f3e03,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,core-brockton-westgate,stage_1_fail,71,70,72,2025-07-05T12:00:04.000Z,2025-07-05T15:59:37.000Z,239.6
686a1b09363f59c52a8f3e04,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,core-dedham,stage_2_fail,70.8,70,61,2025-07-05T15:33:19.000Z,2025-07-05T15:59:15.000Z,25.9
686a1b09363f59c52a8f3e05,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,core-dedham,stage_2_fail,71,70,73,2025-07-05T12:00:22.000Z,2025-07-05T15:57:03.000Z,236.7
686a1b09363f59c52a8f3e06,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,core-fairhaven,stage_2_fail,72.2,70,61,2025-07-05T15:46:56.000Z,2025-07-05T15:52:34.000Z,5.6
686a1b09363f59c52a8f3e07,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,core-fairhaven,stage_2_fail,75.4,70,75,2025-07-05T12:00:01.000Z,2025-07-05T15:59:30.000Z,239.5
686a1b09363f59c52a8f3e08,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,core-fallriver2,stage_2_fail,71.1,72,61,2025-07-05T14:10:32.000Z,2025-07-05T14:37:08.000Z,26.6
686a1b09363f59c52a8f3e09,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,core-foxboro,stage_1_fail,70.5,70,65,2025-07-05T12:00:14.000Z,2025-07-05T15:59:56.000Z,239.7
686a1b09363f59c52a8f3e0a,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,core-foxboro,stage_1_fail,70.1,70,63,2025-07-05T12:00:21.000Z,2025-07-05T15:58:47.000Z,238.4
686a1b09363f59c52a8f3e0b,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,core-franklin,stage_2_fail,70.3,70,73,2025-07-05T15:15:15.000Z,2025-07-05T15:59:21.000Z,44.1
686a1b09363f59c52a8f3e0c,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,core-haverhill,stage_2_fail,71.7,70,77,2025-07-05T12:00:25.000Z,2025-07-05T15:59:01.000Z,238.6
686a1b09363f59c52a8f3e0d,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,core-hyannis,stage_1_fail,70.5,70,66,2025-07-05T15:30:46.000Z,2025-07-05T15:59:05.000Z,28.3
686a1b09363f59c52a8f3e0e,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,9,core-marlborough,stage_2_fail,72.3,70,73,2025-07-05T12:00:31.000Z,2025-07-05T15:59:56.000Z,239.4
686a1b09363f59c52a8f3e0f,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,13,core-marlborough,stage_2_fail,71.6,70,70,2025-07-05T12:00:16.000Z,2025-07-05T15:59:41.000Z,239.4
686a1b09363f59c52a8f3e10,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,14,core-marlborough,stage_1_fail,70.3,70,73,2025-07-05T12:00:20.000Z,2025-07-05T15:51:59.000Z,231.7
686a1b09363f59c52a8f3e11,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,8,core-mashpee,stage_1_fail,69.3,70,49,2025-07-05T15:13:51.000Z,2025-07-05T15:27:36.000Z,13.8
686a1b09363f59c52a8f3e12,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,core-maynard,stage_1_fail,69.6,70,70,2025-07-05T14:12:01.000Z,2025-07-05T15:19:12.000Z,67.2
686a1b09363f59c52a8f3e13,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,core-medford,stage_1_fail,70.8,70,54,2025-07-05T12:00:02.000Z,2025-07-05T15:59:23.000Z,239.3
686a1b09363f59c52a8f3e14,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,core-sturbridge,stage_1_fail,69.4,70,71,2025-07-05T12:00:19.000Z,2025-07-05T14:50:00.000Z,169.7
686a1b09363f59c52a8f3e15,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,core-watertown,stage_2_fail,70.7,70,70,2025-07-05T12:00:16.000Z,2025-07-05T15:59:45.000Z,239.5
686a1b09363f59c52a8f3e16,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,core-watertown,stage_2_fail,70.1,71,60,2025-07-05T15:02:34.000Z,2025-07-05T15:22:39.000Z,20.1
686a1b09363f59c52a8f3e17,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,corp-amesbury,stage_2_fail,69.18,68,68.18,2025-07-05T12:00:01.200Z,2025-07-05T15:58:01.346Z,238
686a1b09363f59c52a8f3e18,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,corp-amesbury,stage_1_fail,69.18,68,66.56,2025-07-05T15:38:00.770Z,2025-07-05T15:58:00.603Z,20
686a1b09363f59c52a8f3e19,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,corp-danvers,stage_1_fail,66.7,67,73,2025-07-05T15:35:02.000Z,2025-07-05T15:58:38.000Z,23.6
686a1b09363f59c52a8f3e1a,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,cs-natick,stage_1_fail,71,71,66,2025-07-05T15:07:14.000Z,2025-07-05T15:46:36.000Z,39.4
686a1b09363f59c52a8f3e1b,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,8,gymit-cambridge,stage_2_fail,71.6,68,66,2025-07-05T12:00:21.000Z,2025-07-05T15:59:48.000Z,239.4
686a1b09363f59c52a8f3e1c,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,gymit-watertown,stage_1_fail,70.6,70,58,2025-07-05T12:00:10.000Z,2025-07-05T15:59:56.000Z,239.8
686a1b09363f59c52a8f3e1d,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,usma07725fb0001040,stage_2_fail,73.86,70.08,76.64,2025-07-05T12:00:01.714Z,2025-07-05T15:56:01.214Z,236
686a1b09363f59c52a8f3e1e,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,usma07725fb0001040,stage_2_fail,81.96,70.97999999999999,77.72,2025-07-05T12:00:01.504Z,2025-07-05T15:56:01.264Z,236
686a1b09363f59c52a8f3e1f,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,usma07725fb0001046,stage_2_fail,76.55999999999999,74.03999999999999,64.58,2025-07-05T12:00:01.710Z,2025-07-05T15:56:01.157Z,236
686a1b09363f59c52a8f3e20,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,usma07725fb0001046,stage_2_fail,77.28,70.08,65.12,2025-07-05T12:00:01.739Z,2025-07-05T15:56:01.158Z,236
686a1b09363f59c52a8f3e21,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,usma07725fb0001046,stage_2_fail,74.39999999999999,70.08,73.04,2025-07-05T12:00:01.454Z,2025-07-05T15:56:01.160Z,236
686a1b09363f59c52a8f3e22,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,usma07725fb0001046,stage_2_fail,74.58,70.08,77.36,2025-07-05T12:00:01.445Z,2025-07-05T15:56:01.161Z,236
686a1b09363f59c52a8f3e23,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,usma07725fb0001046,stage_2_fail,74.58,70.08,63.5,2025-07-05T12:00:01.441Z,2025-07-05T15:56:01.162Z,236
686a1b09363f59c52a8f3e24,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,usma07725fb0001046,stage_1_fail,73.5,74.03999999999999,73.22,2025-07-05T12:00:01.443Z,2025-07-05T15:34:01.344Z,214
686a1b09363f59c52a8f3e25,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,usma07725gb0001050,stage_2_fail,78.17999999999999,74.03999999999999,81.14,2025-07-05T12:00:01.435Z,2025-07-05T15:56:01.178Z,236
686a1b09363f59c52a8f3e26,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,epic-belleville,stage_2_fail,72.8,72,68,2025-07-05T12:00:07.000Z,2025-07-05T15:58:01.000Z,237.9
686a1b09363f59c52a8f3e27,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,epic-belleville,stage_1_fail,72.5,72,58,2025-07-05T12:00:15.000Z,2025-07-05T15:59:48.000Z,239.6
686a1b09363f59c52a8f3e28,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,epic-bloomfieldtwp,stage_1_fail,72.5,72,57,2025-07-05T12:00:20.000Z,2025-07-05T15:51:27.000Z,231.1
