_id,createdAt,failedAt,failedAtDate,unitNumber,hostName,failureReason,currentTemp,setpointTemp,minSupplyTemp,runStartTime,runEndTime,runDurationMin
686a1b09363f59c52a8f3e29,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,epic-bloomfieldtwp,stage_2_fail,76.6,72,77,2025-07-05T12:00:27.000Z,2025-07-05T15:59:48.000Z,239.3
686a1b09363f59c52a8f3e2a,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,epic-commerce-twp,stage_1_fail,72.2,72,69,2025-07-05T12:00:49.000Z,2025-07-05T15:59:24.000Z,238.6
686a1b09363f59c52a8f3e2b,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,epic-commerce-twp,stage_1_fail,72.5,72,67,2025-07-05T12:00:01.000Z,2025-07-05T15:59:31.000Z,239.5
686a1b09363f59c52a8f3e2c,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,epic-commerce-twp,stage_1_fail,73,72,57,2025-07-05T12:00:15.000Z,2025-07-05T15:54:12.000Z,233.9
686a1b09363f59c52a8f3e2d,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,epic-commerce-twp,stage_1_fail,72.9,72,62,2025-07-05T12:00:22.000Z,2025-07-05T15:59:52.000Z,239.5
686a1b09363f59c52a8f3e2e,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,epic-dearborn-ford,stage_1_fail,72.5,72,67,2025-07-05T12:00:28.000Z,2025-07-05T15:59:02.000Z,238.6
686a1b09363f59c52a8f3e2f,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,epic-dearborn-ford,stage_1_fail,72.7,72,67,2025-07-05T12:00:49.000Z,2025-07-05T15:57:44.000Z,236.9
686a1b09363f59c52a8f3e30,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,epic-dearborn2,stage_2_fail,71.1,70,70,2025-07-05T12:00:53.000Z,2025-07-05T15:58:19.000Z,237.4
686a1b09363f59c52a8f3e31,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,8,epic-dearborn2,stage_1_fail,71,70,55,2025-07-05T12:00:38.000Z,2025-07-05T15:56:09.000Z,235.5
686a1b09363f59c52a8f3e32,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,epic-detroit,stage_1_fail,69.4,70,68,2025-07-05T12:00:50.000Z,2025-07-05T12:21:17.000Z,20.4
686a1b09363f59c52a8f3e33,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,epic-detroit,stage_2_fail,73,70,67,2025-07-05T12:00:03.000Z,2025-07-05T15:56:53.000Z,236.8
686a1b09363f59c52a8f3e34,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,epic-detroit,stage_2_fail,73,70,75,2025-07-05T12:00:10.000Z,2025-07-05T15:58:45.000Z,238.6
686a1b09363f59c52a8f3e35,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,epic-detroit,stage_2_fail,73,70,68,2025-07-05T12:00:17.000Z,2025-07-05T15:58:52.000Z,238.6
686a1b09363f59c52a8f3e36,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,epic-farmingtonhills,stage_1_fail,72.1,72,67,2025-07-05T12:00:12.000Z,2025-07-05T15:59:19.000Z,239.1
686a1b09363f59c52a8f3e37,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,epic-flint,stage_2_fail,75.5,73,89,2025-07-05T13:09:51.000Z,2025-07-05T15:59:14.000Z,169.4
686a1b09363f59c52a8f3e38,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,epic-fortgratiot,stage_1_fail,70.8,70,65,2025-07-05T12:00:15.000Z,2025-07-05T15:57:40.000Z,237.4
686a1b09363f59c52a8f3e39,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,epic-gardencity,stage_2_fail,73.2,72,68,2025-07-05T12:00:20.000Z,2025-07-05T15:46:53.000Z,226.6
686a1b09363f59c52a8f3e3a,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,epic-gardencity,stage_1_fail,72.5,72,58,2025-07-05T12:00:26.000Z,2025-07-05T15:59:50.000Z,239.4
686a1b09363f59c52a8f3e3b,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,epic-grandrapids,stage_1_fail,69.8,70,62,2025-07-05T12:00:38.000Z,2025-07-05T15:34:50.000Z,214.2
686a1b09363f59c52a8f3e3c,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,epic-grandrapids,stage_1_fail,71,70,72,2025-07-05T12:00:01.000Z,2025-07-05T15:59:23.000Z,239.4
686a1b09363f59c52a8f3e3d,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,epic-grandrapids,stage_1_fail,70.5,70,55,2025-07-05T12:00:14.000Z,2025-07-05T15:59:36.000Z,239.4
686a1b09363f59c52a8f3e3e,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,8,epic-grandrapids2,stage_2_fail,72.6,72,71,2025-07-05T12:00:48.000Z,2025-07-05T15:54:22.000Z,233.6
686a1b09363f59c52a8f3e3f,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,16,epic-grandrapids2,stage_1_fail,72.6,72,51,2025-07-05T12:00:01.000Z,2025-07-05T15:59:38.000Z,239.6
686a1b09363f59c52a8f3e40,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,17,epic-grandrapids2,stage_1_fail,72.6,72,73,2025-07-05T12:00:07.000Z,2025-07-05T15:42:19.000Z,222.2
686a1b09363f59c52a8f3e41,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,epic-grandville,stage_1_fail,70.5,70,55,2025-07-05T12:01:02.000Z,2025-07-05T15:59:00.000Z,238
686a1b09363f59c52a8f3e42,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,epic-jackson,stage_1_fail,72.3,72,59,2025-07-05T15:35:41.000Z,2025-07-05T15:59:50.000Z,24.1
686a1b09363f59c52a8f3e43,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,epic-kentwood,stage_2_fail,66,70,71,2025-07-05T15:55:55.000Z,2025-07-05T15:56:52.000Z,0.9
686a1b09363f59c52a8f3e44,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,epic-kentwood,stage_1_fail,71,70,0,2025-07-05T12:00:21.000Z,2025-07-05T15:16:48.000Z,196.4
686a1b09363f59c52a8f3e45,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,epic-lakeorion,stage_1_fail,72.6,72,67,2025-07-05T13:43:13.000Z,2025-07-05T15:57:01.000Z,133.8
686a1b09363f59c52a8f3e46,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,epic-lakeorion,stage_2_fail,74.1,72,59,2025-07-05T12:00:49.000Z,2025-07-05T15:58:55.000Z,238.1
686a1b09363f59c52a8f3e47,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,epic-lakeorion,stage_1_fail,72.8,72,55,2025-07-05T12:00:03.000Z,2025-07-05T15:59:02.000Z,239
686a1b09363f59c52a8f3e48,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,epic-lakeorion,stage_2_fail,74.4,72,74,2025-07-05T12:00:10.000Z,2025-07-05T15:58:15.000Z,238.1
686a1b09363f59c52a8f3e49,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,epic-lakeorion,stage_2_fail,72.8,72,46,2025-07-05T12:00:24.000Z,2025-07-05T15:59:21.000Z,238.9
686a1b09363f59c52a8f3e4a,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,epic-livonia-7mile,stage_1_fail,73,72,60,2025-07-05T12:01:05.000Z,2025-07-05T15:58:38.000Z,237.6
686a1b09363f59c52a8f3e4b,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,10,epic-livonia-7mile,stage_2_fail,72.6,72,73,2025-07-05T12:00:51.000Z,2025-07-05T15:53:37.000Z,232.8
686a1b09363f59c52a8f3e4c,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,epic-livonia5,stage_1_fail,72.5,72,67,2025-07-05T14:38:34.000Z,2025-07-05T15:51:37.000Z,73
686a1b09363f59c52a8f3e4d,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,epic-livonia5,stage_1_fail,72.1,72,71,2025-07-05T12:00:02.000Z,2025-07-05T15:54:20.000Z,234.3
686a1b09363f59c52a8f3e4e,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,epic-livonia5,stage_1_fail,72.6,72,58,2025-07-05T12:00:09.000Z,2025-07-05T15:58:34.000Z,238.4
686a1b09363f59c52a8f3e4f,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,epic-livonia5,stage_1_fail,72.4,72,67,2025-07-05T12:00:17.000Z,2025-07-05T15:52:55.000Z,232.6
686a1b09363f59c52a8f3e50,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,epic-midland,stage_1_fail,73.4,72,66,2025-07-05T15:07:22.000Z,2025-07-05T15:52:58.000Z,45.6
686a1b09363f59c52a8f3e51,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,epic-midland,stage_1_fail,73.2,72,65,2025-07-05T14:42:51.000Z,2025-07-05T15:56:38.000Z,73.8
686a1b09363f59c52a8f3e52,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,epic-midland,stage_1_fail,73,72,66,2025-07-05T12:17:59.000Z,2025-07-05T15:59:19.000Z,221.3
686a1b09363f59c52a8f3e53,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,8,epic-midland,stage_1_fail,73.9,72,66,2025-07-05T12:28:34.000Z,2025-07-05T15:56:52.000Z,208.3
686a1b09363f59c52a8f3e54,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,epic-mt,stage_1_fail,72.5,72,68,2025-07-05T12:00:31.000Z,2025-07-05T15:58:39.000Z,238.1
686a1b09363f59c52a8f3e55,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,epic-mt,stage_1_fail,72.3,72,67,2025-07-05T12:00:37.000Z,2025-07-05T15:59:38.000Z,239
686a1b09363f59c52a8f3e56,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,epic-mt,stage_1_fail,72.3,72,55,2025-07-05T12:00:44.000Z,2025-07-05T15:57:05.000Z,236.3
686a1b09363f59c52a8f3e57,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,epic-mt,stage_1_fail,71.4,72,67,2025-07-05T12:00:51.000Z,2025-07-05T12:05:13.000Z,4.4
686a1b09363f59c52a8f3e58,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,epic-mt,stage_1_fail,73.4,72,57,2025-07-05T12:00:11.000Z,2025-07-05T15:59:11.000Z,239
686a1b09363f59c52a8f3e59,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,8,epic-mt,stage_2_fail,73.4,72,72,2025-07-05T12:00:25.000Z,2025-07-05T15:59:25.000Z,239
686a1b09363f59c52a8f3e5a,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,epic-novi,stage_1_fail,72.5,72,54,2025-07-05T12:00:01.000Z,2025-07-05T15:59:45.000Z,239.7
686a1b09363f59c52a8f3e5b,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,8,epic-novi,stage_1_fail,72.6,72,67,2025-07-05T15:50:37.000Z,2025-07-05T15:59:58.000Z,9.3
686a1b09363f59c52a8f3e5c,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,epic-oakpark,stage_1_fail,73,72,57,2025-07-05T12:00:43.000Z,2025-07-05T15:59:32.000Z,238.8
686a1b09363f59c52a8f3e5d,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,epic-oakpark,stage_2_fail,73.9,72,60,2025-07-05T12:00:01.000Z,2025-07-05T15:58:49.000Z,238.8
686a1b09363f59c52a8f3e5e,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,epic-oakpark,stage_1_fail,72.1,72,68,2025-07-05T14:35:11.000Z,2025-07-05T15:54:02.000Z,78.8
686a1b09363f59c52a8f3e5f,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,epic-oakpark,stage_1_fail,72.1,72,54,2025-07-05T12:00:15.000Z,2025-07-05T15:59:54.000Z,239.7
686a1b09363f59c52a8f3e60,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,epic-plymouth,stage_1_fail,72.1,72,58,2025-07-05T12:00:32.000Z,2025-07-05T15:59:09.000Z,238.6
686a1b09363f59c52a8f3e61,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,epic-plymouth,stage_2_fail,71.9,72,71,2025-07-05T12:00:20.000Z,2025-07-05T15:58:56.000Z,238.6
686a1b09363f59c52a8f3e62,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,epic-redford,stage_2_fail,71.6,69,67,2025-07-05T12:00:22.000Z,2025-07-05T15:59:41.000Z,239.3
686a1b09363f59c52a8f3e63,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,epic-redford,stage_2_fail,72.1,69,78,2025-07-05T12:00:29.000Z,2025-07-05T15:59:48.000Z,239.3
686a1b09363f59c52a8f3e64,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,epic-redford,stage_1_fail,69.4,69,53,2025-07-05T14:41:26.000Z,2025-07-05T15:59:55.000Z,78.5
686a1b09363f59c52a8f3e65,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,epic-redford,stage_2_fail,70.7,69,60,2025-07-05T14:52:09.000Z,2025-07-05T15:58:31.000Z,66.4
686a1b09363f59c52a8f3e66,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,epic-redford,stage_1_fail,69.8,69,56,2025-07-05T15:02:46.000Z,2025-07-05T15:58:44.000Z,56
686a1b09363f59c52a8f3e67,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,epic-rochesterhills,stage_1_fail,72.8,72,58,2025-07-05T12:00:25.000Z,2025-07-05T15:57:19.000Z,236.9
686a1b09363f59c52a8f3e68,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,epic-royaloak,stage_1_fail,71.4,72,69,2025-07-05T15:23:17.000Z,2025-07-05T15:55:17.000Z,32
686a1b09363f59c52a8f3e69,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,epic-royaloak,stage_1_fail,72.3,72,59,2025-07-05T12:00:55.000Z,2025-07-05T15:59:19.000Z,238.4
686a1b09363f59c52a8f3e6a,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,epic-royaloak,stage_1_fail,72.6,72,58,2025-07-05T12:00:05.000Z,2025-07-05T15:58:28.000Z,238.4
686a1b09363f59c52a8f3e6b,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,epic-royaloak,stage_1_fail,72.5,72,57,2025-07-05T12:00:12.000Z,2025-07-05T15:54:49.000Z,234.6
686a1b09363f59c52a8f3e6c,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,epic-royaloak,stage_2_fail,72.8,72,68,2025-07-05T12:00:19.000Z,2025-07-05T15:59:39.000Z,239.3
686a1b09363f59c52a8f3e6d,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,epic-shelby,stage_2_fail,72.8,70,81,2025-07-05T12:00:15.000Z,2025-07-05T15:59:26.000Z,239.2
686a1b09363f59c52a8f3e6e,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,epic-shelby,stage_1_fail,70.8,70,59,2025-07-05T15:50:33.000Z,2025-07-05T15:58:01.000Z,7.5
686a1b09363f59c52a8f3e6f,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,epic-shelby,stage_2_fail,71,70,59,2025-07-05T15:28:00.000Z,2025-07-05T15:47:01.000Z,19
686a1b09363f59c52a8f3e70,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,epic-shelbytwp,stage_1_fail,72.6,72,67,2025-07-05T14:28:51.000Z,2025-07-05T15:58:52.000Z,90
686a1b09363f59c52a8f3e71,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,epic-shelbytwp,stage_1_fail,72.3,72,55,2025-07-05T12:00:09.000Z,2025-07-05T15:49:15.000Z,229.1
686a1b09363f59c52a8f3e72,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,epic-shelbytwp,stage_1_fail,72.1,72,55,2025-07-05T12:00:15.000Z,2025-07-05T15:58:24.000Z,238.2
686a1b09363f59c52a8f3e73,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,epic-southfield,stage_2_fail,73.2,73,66,2025-07-05T15:31:00.000Z,2025-07-05T15:59:31.000Z,28.5
686a1b09363f59c52a8f3e74,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,epic-southfield,stage_2_fail,74.1,72,69,2025-07-05T12:00:39.000Z,2025-07-05T15:58:40.000Z,238
686a1b09363f59c52a8f3e75,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,epic-southfield,stage_2_fail,73.7,73,75,2025-07-05T14:38:44.000Z,2025-07-05T16:00:00.000Z,81.3
686a1b09363f59c52a8f3e76,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,epic-southfield,stage_2_fail,73.9,73,71,2025-07-05T13:39:21.000Z,2025-07-05T15:55:19.000Z,136
686a1b09363f59c52a8f3e77,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,epic-southfield,stage_2_fail,74.6,73,73,2025-07-05T12:00:18.000Z,2025-07-05T15:56:23.000Z,236.1
686a1b09363f59c52a8f3e78,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,8,epic-southfield,stage_2_fail,73.4,73,50,2025-07-05T15:46:06.000Z,2025-07-05T15:59:24.000Z,13.3
686a1b09363f59c52a8f3e79,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,8,epic-sterlingheights,stage_2_fail,72.6,72,77,2025-07-05T12:00:47.000Z,2025-07-05T15:59:28.000Z,238.7
686a1b09363f59c52a8f3e7a,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,10,epic-sterlingheights,stage_1_fail,72.5,72,58,2025-07-05T12:01:01.000Z,2025-07-05T15:59:44.000Z,238.7
686a1b09363f59c52a8f3e7b,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,epic-troy,stage_2_fail,75.5,72,75,2025-07-05T12:00:08.000Z,2025-07-05T15:59:31.000Z,239.4
686a1b09363f59c52a8f3e7c,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,epic-troy,stage_2_fail,74.8,71,70,2025-07-05T12:00:15.000Z,2025-07-05T15:55:47.000Z,235.5
686a1b09363f59c52a8f3e7d,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,epic-troy2,stage_1_fail,73.8,72,58,2025-07-05T15:37:59.000Z,2025-07-05T15:56:48.000Z,18.8
686a1b09363f59c52a8f3e7e,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,epic-troy2,stage_1_fail,72.9,72,60,2025-07-05T12:00:25.000Z,2025-07-05T15:59:41.000Z,239.3
686a1b09363f59c52a8f3e7f,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,epic-troy2,stage_1_fail,72.6,72,69,2025-07-05T12:00:31.000Z,2025-07-05T15:52:03.000Z,231.5
686a1b09363f59c52a8f3e80,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,epic-troy2,stage_2_fail,73.9,72,82,2025-07-05T12:00:37.000Z,2025-07-05T15:54:47.000Z,234.2
686a1b09363f59c52a8f3e81,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,epic-utica,stage_1_fail,72.5,72,69,2025-07-05T12:00:49.000Z,2025-07-05T15:52:09.000Z,231.3
686a1b09363f59c52a8f3e82,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,epic-utica,stage_1_fail,72.6,72,66,2025-07-05T12:06:31.000Z,2025-07-05T15:56:02.000Z,229.5
686a1b09363f59c52a8f3e83,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,epic-utica,stage_1_fail,72.6,72,59,2025-07-05T12:00:15.000Z,2025-07-05T15:47:48.000Z,227.6
686a1b09363f59c52a8f3e84,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,epic-warren,stage_2_fail,73.5,72,58,2025-07-05T12:00:30.000Z,2025-07-05T15:59:38.000Z,239.1
686a1b09363f59c52a8f3e85,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,epic-warren,stage_1_fail,72.5,72,57,2025-07-05T12:00:43.000Z,2025-07-05T15:53:23.000Z,232.7
686a1b09363f59c52a8f3e86,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,epic-warren,stage_1_fail,73,72,58,2025-07-05T12:00:50.000Z,2025-07-05T15:59:58.000Z,239.1
686a1b09363f59c52a8f3e87,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,epic-warren,stage_1_fail,72.5,72,60,2025-07-05T12:00:56.000Z,2025-07-05T15:58:57.000Z,238
686a1b09363f59c52a8f3e88,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,10,epic-warren,stage_1_fail,73,72,68,2025-07-05T12:00:17.000Z,2025-07-05T15:59:24.000Z,239.1
686a1b09363f59c52a8f3e89,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,epic-wayne,stage_1_fail,72.6,72,58,2025-07-05T12:00:04.000Z,2025-07-05T15:49:34.000Z,229.5
686a1b09363f59c52a8f3e8a,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,epic-wayne,stage_1_fail,72.4,72,58,2025-07-05T12:00:10.000Z,2025-07-05T15:59:24.000Z,239.2
686a1b09363f59c52a8f3e8b,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,epic-wayne,stage_1_fail,72.1,72,71,2025-07-05T14:43:30.000Z,2025-07-05T15:58:56.000Z,75.4
686a1b09363f59c52a8f3e8c,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,8,epic-wayne,stage_1_fail,73.9,72,57,2025-07-05T12:00:53.000Z,2025-07-05T15:58:11.000Z,237.3
686a1b09363f59c52a8f3e8d,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,epic-westland,stage_1_fail,70.3,70,64,2025-07-05T12:00:16.000Z,2025-07-05T15:59:55.000Z,239.7
686a1b09363f59c52a8f3e8e,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,epic-westland,stage_1_fail,70.5,70,55,2025-07-05T12:00:23.000Z,2025-07-05T15:57:18.000Z,236.9
686a1b09363f59c52a8f3e8f,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,epic-westland,stage_1_fail,70.7,70,66,2025-07-05T12:00:36.000Z,2025-07-05T15:48:17.000Z,227.7
686a1b09363f59c52a8f3e90,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,epic-westland,stage_1_fail,70.5,70,67,2025-07-05T12:00:42.000Z,2025-07-05T15:58:59.000Z,238.3
686a1b09363f59c52a8f3e91,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,10,epic-westland,stage_1_fail,71.2,70,52,2025-07-05T12:01:15.000Z,2025-07-05T15:58:13.000Z,237
686a1b09363f59c52a8f3e92,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,epic-woodhaven,stage_2_fail,73,72,59,2025-07-05T15:39:53.000Z,2025-07-05T15:58:21.000Z,18.5
686a1b09363f59c52a8f3e93,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,epic-woodhaven,stage_1_fail,72.6,72,76,2025-07-05T14:17:04.000Z,2025-07-05T15:45:04.000Z,88
686a1b09363f59c52a8f3e94,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,epic-woodhaven,stage_2_fail,72.8,72,75,2025-07-05T12:00:33.000Z,2025-07-05T15:59:39.000Z,239.1
686a1b09363f59c52a8f3e95,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,epic-woodhaven,stage_1_fail,73,72,68,2025-07-05T12:00:47.000Z,2025-07-05T15:59:54.000Z,239.1
686a1b09363f59c52a8f3e96,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,epic-wyoming,stage_1_fail,72.8,72,59,2025-07-05T12:00:29.000Z,2025-07-05T15:59:36.000Z,239.1
686a1b09363f59c52a8f3e97,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,epic-wyoming,stage_1_fail,72.3,72,67,2025-07-05T12:00:42.000Z,2025-07-05T15:46:39.000Z,225.9
686a1b09363f59c52a8f3e98,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,epic-wyoming,stage_1_fail,72.6,72,66,2025-07-05T12:00:16.000Z,2025-07-05T15:56:06.000Z,235.8
686a1b09363f59c52a8f3e99,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,8,epic-wyoming,stage_2_fail,74.6,72,74,2025-07-05T12:00:22.000Z,2025-07-05T15:57:51.000Z,237.5
686a1b09363f59c52a8f3e9a,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,jp-alpine,stage_2_fail,65.1,71,107,2025-07-05T15:58:37.000Z,2025-07-05T15:59:48.000Z,1.2
686a1b09363f59c52a8f3e9b,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,jp-byron,stage_2_fail,76.1,71,75,2025-07-05T12:00:43.000Z,2025-07-05T15:59:20.000Z,238.6
686a1b09363f59c52a8f3e9c,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,jp-grandhaven,stage_1_fail,71.6,71,54,2025-07-05T12:00:26.000Z,2025-07-05T15:14:35.000Z,194.2
686a1b09363f59c52a8f3e9d,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,jp-grandhaven,stage_1_fail,70.8,71,71,2025-07-05T15:41:40.000Z,2025-07-05T15:58:24.000Z,16.7
686a1b09363f59c52a8f3e9e,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,base-crystal,stage_2_fail,70.6,70,71,2025-07-05T12:00:04.000Z,2025-07-05T15:58:45.000Z,238.7
686a1b09363f59c52a8f3e9f,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,corp-concord,stage_1_fail,68.4,68,64,2025-07-05T12:00:00.000Z,2025-07-05T15:54:00.000Z,234
686a1b09363f59c52a8f3ea0,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,corp-concord,stage_1_fail,70,70,118,2025-07-05T14:43:02.000Z,2025-07-05T15:56:50.000Z,73.8
686a1b09363f59c52a8f3ea1,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,corp-goffstown,stage_1_fail,69.4,70,71,2025-07-05T12:04:15.000Z,2025-07-05T12:42:40.000Z,38.4
686a1b09363f59c52a8f3ea2,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,corp-hooksett,stage_2_fail,69.6,68,77,2025-07-05T12:00:26.000Z,2025-07-05T15:59:10.000Z,238.7
686a1b09363f59c52a8f3ea3,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,corp-manchester-huse,stage_2_fail,69.5,68,70,2025-07-05T12:00:07.000Z,2025-07-05T15:59:56.000Z,239.8
686a1b09363f59c52a8f3ea4,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,corp-nashua-281dwh,stage_1_fail,68.3,68,69,2025-07-05T12:09:09.000Z,2025-07-05T15:58:19.000Z,229.2
686a1b09363f59c52a8f3ea5,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,corp-nashua-281dwh,stage_2_fail,68.5,68,52,2025-07-05T15:38:05.000Z,2025-07-05T15:59:07.000Z,21
686a1b09363f59c52a8f3ea6,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,corp-nashua-coliseum,stage_1_fail,69.6,70,64,2025-07-05T14:30:55.000Z,2025-07-05T15:59:59.000Z,89.1
686a1b09363f59c52a8f3ea7,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,corp-nashua-coliseum,stage_2_fail,75.9,70,79,2025-07-05T12:00:13.000Z,2025-07-05T15:58:31.000Z,238.3
686a1b09363f59c52a8f3ea8,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,corp-portsmouth,stage_2_fail,68.5,68,53,2025-07-05T13:40:54.000Z,2025-07-05T14:53:06.000Z,72.2
686a1b09363f59c52a8f3ea9,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,corp-portsmouth,stage_2_fail,69.2,68,54,2025-07-05T14:16:57.000Z,2025-07-05T15:57:32.000Z,100.6
686a1b09363f59c52a8f3eaa,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,corp-raymond,stage_2_fail,70.3,68,72,2025-07-05T12:00:26.000Z,2025-07-05T15:58:49.000Z,238.4
686a1b09363f59c52a8f3eab,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,corp-rochester,stage_1_fail,70.9,70,51,2025-07-05T12:33:29.000Z,2025-07-05T15:59:08.000Z,205.7
686a1b09363f59c52a8f3eac,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,corp-seabrook,stage_1_fail,70.8,70,86,2025-07-05T15:19:52.000Z,2025-07-05T15:56:09.000Z,36.3
686a1b09363f59c52a8f3ead,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,usnh01525eb0001030,stage_1_fail,70.6,70,66.56,2025-07-05T14:36:01.260Z,2025-07-05T15:58:01.464Z,82
686a1b09363f59c52a8f3eae,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,usnh01525eb0001030,stage_1_fail,70.8,70,60.26,2025-07-05T15:26:01.414Z,2025-07-05T15:42:01.349Z,16
686a1b09363f59c52a8f3eaf,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,corp-barnegat,stage_1_fail,67.1,68,74,2025-07-05T12:00:35.000Z,2025-07-05T15:52:45.000Z,232.2
686a1b09363f59c52a8f3eb0,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,corp-brick-55,stage_2_fail,74.1,70,65,2025-07-05T12:00:10.000Z,2025-07-05T15:59:32.000Z,239.4
686a1b09363f59c52a8f3eb1,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,corp-brick-rt88,stage_2_fail,73.8,70,157,2025-07-05T12:00:04.000Z,2025-07-05T15:58:57.000Z,238.9
686a1b09363f59c52a8f3eb2,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,corp-brick-rt88,stage_2_fail,73.9,70,70,2025-07-05T12:00:19.000Z,2025-07-05T15:59:47.000Z,239.5
686a1b09363f59c52a8f3eb3,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,corp-edison,stage_2_fail,71.1,70,64,2025-07-05T13:29:10.000Z,2025-07-05T15:58:58.000Z,149.8
686a1b09363f59c52a8f3eb4,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,corp-freehold,stage_2_fail,70.1,68,70,2025-07-05T12:00:12.000Z,2025-07-05T15:51:54.000Z,231.7
686a1b09363f59c52a8f3eb5,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,corp-freehold,stage_2_fail,68.4,68,68,2025-07-05T12:00:26.000Z,2025-07-05T15:56:21.000Z,235.9
686a1b09363f59c52a8f3eb6,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,corp-jackson,stage_2_fail,72.1,70,78,2025-07-05T12:00:12.000Z,2025-07-05T15:59:48.000Z,239.6
686a1b09363f59c52a8f3eb7,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,corp-middletownnj,stage_2_fail,75,70,80,2025-07-05T12:00:27.000Z,2025-07-05T15:59:34.000Z,239.1
686a1b09363f59c52a8f3eb8,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,corp-middletownnj,stage_2_fail,72.4,70,77,2025-07-05T12:00:00.000Z,2025-07-05T15:47:33.000Z,227.6
686a1b09363f59c52a8f3eb9,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,corp-shrewsbury-nj,stage_2_fail,73,68,71,2025-07-05T12:00:00.000Z,2025-07-05T15:55:55.000Z,235.9
686a1b09363f59c52a8f3eba,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,corp-shrewsbury-nj,stage_2_fail,74.2,70,76,2025-07-05T12:00:07.000Z,2025-07-05T15:56:53.000Z,236.8
686a1b09363f59c52a8f3ebb,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,corp-walltownship,stage_1_fail,70.8,70,65,2025-07-05T13:19:39.000Z,2025-07-05T13:50:29.000Z,30.8
686a1b09363f59c52a8f3ebc,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,grand-cedarknolls,stage_1_fail,68.2,68,71,2025-07-05T14:53:13.000Z,2025-07-05T15:18:26.000Z,25.2
686a1b09363f59c52a8f3ebd,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,grand-clifton2,stage_1_fail,68,68,65,2025-07-05T14:38:45.000Z,2025-07-05T15:55:22.000Z,76.6
686a1b09363f59c52a8f3ebe,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,grand-clifton2,stage_1_fail,68.5,68,51,2025-07-05T12:00:36.000Z,2025-07-05T15:51:23.000Z,230.8
686a1b09363f59c52a8f3ebf,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,grand-morrisplains,stage_1_fail,69.4,69,64,2025-07-05T12:00:12.000Z,2025-07-05T15:59:33.000Z,239.3
686a1b09363f59c52a8f3ec0,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,grand-pomptonlake,stage_2_fail,69.9,68,63,2025-07-05T12:00:05.000Z,2025-07-05T15:58:52.000Z,238.8
686a1b09363f59c52a8f3ec1,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,grand-rockaway,stage_2_fail,71.2,72,75,2025-07-05T12:31:57.000Z,2025-07-05T15:44:39.000Z,192.7
686a1b09363f59c52a8f3ec2,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,grand-wayne,stage_2_fail,69.3,69,65,2025-07-05T14:43:15.000Z,2025-07-05T15:59:14.000Z,76
686a1b09363f59c52a8f3ec3,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,grand-wayne,stage_1_fail,69.3,69,68,2025-07-05T14:55:43.000Z,2025-07-05T15:59:50.000Z,64.1
686a1b09363f59c52a8f3ec4,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,corp-babylon,stage_2_fail,71.7,70,75,2025-07-05T12:00:41.000Z,2025-07-05T15:59:22.000Z,238.7
686a1b09363f59c52a8f3ec5,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,corp-babylon,stage_2_fail,75.2,70,77,2025-07-05T12:00:11.000Z,2025-07-05T15:59:43.000Z,239.5
686a1b09363f59c52a8f3ec6,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,corp-bayshore,stage_2_fail,73.2,69,65,2025-07-05T12:00:26.000Z,2025-07-05T15:59:38.000Z,239.2
686a1b09363f59c52a8f3ec7,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,corp-centereach,stage_2_fail,70.1,70,67,2025-07-05T15:06:40.000Z,2025-07-05T15:21:33.000Z,14.9
686a1b09363f59c52a8f3ec8,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,corp-centereach,stage_2_fail,70.1,68,68,2025-07-05T12:00:31.000Z,2025-07-05T15:58:54.000Z,238.4
686a1b09363f59c52a8f3ec9,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,corp-greenlawn,stage_1_fail,69.3,70,65,2025-07-05T13:05:36.000Z,2025-07-05T13:57:26.000Z,51.8
686a1b09363f59c52a8f3eca,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,corp-hamptonbays2,stage_2_fail,73,70,76,2025-07-05T12:00:10.000Z,2025-07-05T15:59:56.000Z,239.8
686a1b09363f59c52a8f3ecb,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,9,corp-hauppauge,stage_2_fail,72.1,70,74,2025-07-05T12:00:28.000Z,2025-07-05T15:56:51.000Z,236.4
686a1b09363f59c52a8f3ecc,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,10,corp-hicksville,stage_1_fail,70.5,70,61,2025-07-05T12:00:18.000Z,2025-07-05T15:58:49.000Z,238.5
686a1b09363f59c52a8f3ecd,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,corp-hudson,stage_1_fail,70.5,70,71,2025-07-05T12:00:20.000Z,2025-07-05T15:59:56.000Z,239.6
686a1b09363f59c52a8f3ece,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,corp-kingston,stage_2_fail,80,70,80,2025-07-05T12:00:15.000Z,2025-07-05T15:59:30.000Z,239.2
686a1b09363f59c52a8f3ecf,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,corp-kingston,stage_2_fail,73.3,71,47,2025-07-05T15:48:16.000Z,2025-07-05T15:59:34.000Z,11.3
686a1b09363f59c52a8f3ed0,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,corp-kingston,stage_2_fail,71.6,71,65,2025-07-05T12:43:09.000Z,2025-07-05T15:48:50.000Z,185.7
686a1b09363f59c52a8f3ed1,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,corp-kingston,stage_2_fail,72.7,70,73,2025-07-05T12:00:28.000Z,2025-07-05T15:53:50.000Z,233.4
686a1b09363f59c52a8f3ed2,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,corp-kingston,stage_2_fail,74.3,70,72,2025-07-05T12:00:03.000Z,2025-07-05T15:59:48.000Z,239.8
686a1b09363f59c52a8f3ed3,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,8,corp-kingston,stage_2_fail,71.6,70,72,2025-07-05T12:00:06.000Z,2025-07-05T15:59:52.000Z,239.8
686a1b09363f59c52a8f3ed4,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,corp-lagrange,stage_1_fail,68.9,68,55,2025-07-05T12:00:27.000Z,2025-07-05T15:44:28.000Z,224
686a1b09363f59c52a8f3ed5,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,corp-lagrange,stage_1_fail,70.5,70,57,2025-07-05T12:00:14.000Z,2025-07-05T15:54:33.000Z,234.3
686a1b09363f59c52a8f3ed6,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,corp-lakeronkonkoma,stage_2_fail,69.8,68,73,2025-07-05T12:00:14.000Z,2025-07-05T15:58:04.000Z,237.8
686a1b09363f59c52a8f3ed7,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,corp-lakeronkonkoma,stage_2_fail,70.4,68,71,2025-07-05T12:00:21.000Z,2025-07-05T15:59:26.000Z,239.1
686a1b09363f59c52a8f3ed8,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,corp-lakeronkonkoma,stage_2_fail,70.5,68,54,2025-07-05T12:00:42.000Z,2025-07-05T15:58:35.000Z,237.9
686a1b09363f59c52a8f3ed9,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,corp-levittown,stage_2_fail,71.7,69,66,2025-07-05T12:00:13.000Z,2025-07-05T15:58:26.000Z,238.2
686a1b09363f59c52a8f3eda,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,corp-levittown,stage_2_fail,68.7,68,67,2025-07-05T15:48:32.000Z,2025-07-05T15:59:04.000Z,10.5
686a1b09363f59c52a8f3edb,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,corp-levittown,stage_1_fail,68.7,68,60,2025-07-05T12:00:06.000Z,2025-07-05T15:59:20.000Z,239.2
686a1b09363f59c52a8f3edc,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,corp-medford,stage_2_fail,77,70,0,2025-07-05T12:00:05.000Z,2025-07-05T15:59:56.000Z,239.8
686a1b09363f59c52a8f3edd,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,corp-medford,stage_2_fail,71.9,70,84,2025-07-05T15:49:54.000Z,2025-07-05T15:58:19.000Z,8.4
686a1b09363f59c52a8f3ede,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,10,corp-medford,stage_2_fail,73,70,79,2025-07-05T12:00:53.000Z,2025-07-05T15:52:55.000Z,232
686a1b09363f59c52a8f3edf,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,corp-melville,stage_1_fail,69.4,70,65,2025-07-05T14:40:14.000Z,2025-07-05T15:33:13.000Z,53
686a1b09363f59c52a8f3ee0,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,corp-merrick,stage_1_fail,68,68,62,2025-07-05T12:00:36.000Z,2025-07-05T14:45:43.000Z,165.1
686a1b09363f59c52a8f3ee1,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,corp-middletown-2,stage_1_fail,70.7,70,73,2025-07-05T12:43:16.000Z,2025-07-05T15:55:53.000Z,192.6
686a1b09363f59c52a8f3ee2,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,corp-middletown-2,stage_1_fail,70.8,70,58,2025-07-05T12:47:50.000Z,2025-07-05T15:59:35.000Z,191.8
686a1b09363f59c52a8f3ee3,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,10,corp-newburgh,stage_2_fail,72.9,72,75,2025-07-05T12:00:27.000Z,2025-07-05T15:59:30.000Z,239.1
686a1b09363f59c52a8f3ee4,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,corp-portjefferson,stage_2_fail,68.8,68,65,2025-07-05T12:00:13.000Z,2025-07-05T15:55:53.000Z,235.7
686a1b09363f59c52a8f3ee5,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,corp-poughkeepsie,stage_2_fail,74.6,70,77,2025-07-05T12:00:20.000Z,2025-07-05T15:59:43.000Z,239.4
686a1b09363f59c52a8f3ee6,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,corp-riverhead2,stage_2_fail,68.9,70,61,2025-07-05T15:36:48.000Z,2025-07-05T15:41:47.000Z,5
686a1b09363f59c52a8f3ee7,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,corp-selden,stage_1_fail,70.5,70,63,2025-07-05T12:00:17.000Z,2025-07-05T15:52:03.000Z,231.8
686a1b09363f59c52a8f3ee8,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,corp-selden,stage_1_fail,70.2,70,71,2025-07-05T12:00:01.000Z,2025-07-05T15:59:13.000Z,239.2
686a1b09363f59c52a8f3ee9,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,8,corp-selden,stage_2_fail,69.3,70,65,2025-07-05T15:22:46.000Z,2025-07-05T15:40:42.000Z,17.9
686a1b09363f59c52a8f3eea,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,8,corp-stonybrook,stage_2_fail,70.7,70,72,2025-07-05T12:00:40.000Z,2025-07-05T15:53:54.000Z,233.2
686a1b09363f59c52a8f3eeb,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,corp-syosset,stage_1_fail,69,68,64,2025-07-05T12:00:21.000Z,2025-07-05T15:51:17.000Z,230.9
686a1b09363f59c52a8f3eec,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,corp-westbabylon,stage_2_fail,72.6,72,66,2025-07-05T15:15:53.000Z,2025-07-05T15:56:55.000Z,41
686a1b09363f59c52a8f3eed,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,corp-westbabylon,stage_1_fail,70.3,70,69,2025-07-05T15:37:03.000Z,2025-07-05T15:59:29.000Z,22.4
686a1b09363f59c52a8f3eee,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,harbor-3rd_ave-ny,stage_1_fail,65.58,65,47.84,2025-07-05T15:32:00.653Z,2025-07-05T15:44:01.122Z,12
686a1b09363f59c52a8f3eef,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,9,harbor-3rd_ave-ny,stage_2_fail,72.6,70.08,67.46,2025-07-05T12:00:00.621Z,2025-07-05T15:56:00.398Z,236
686a1b09363f59c52a8f3ef0,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,usny01525ca0001016,stage_2_fail,69.9,68,47.84,2025-07-05T14:54:00.879Z,2025-07-05T15:10:00.935Z,16
686a1b09363f59c52a8f3ef1,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,usny01525fb0001039,stage_2_fail,69.17999999999999,70.08,53.6,2025-07-05T12:00:01.485Z,2025-07-05T15:42:01.254Z,222
686a1b09363f59c52a8f3ef2,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,usny01525fb0001039,stage_2_fail,68.64,70.08,70.7,2025-07-05T12:00:01.482Z,2025-07-05T15:20:01.257Z,200
686a1b09363f59c52a8f3ef3,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,nat-albemarle,stage_2_fail,69.3,70,60,2025-07-05T15:41:18.000Z,2025-07-05T15:52:49.000Z,11.5
686a1b09363f59c52a8f3ef4,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,nat-gastonia2,stage_1_fail,70.5,70,64,2025-07-05T12:00:26.000Z,2025-07-05T15:59:38.000Z,239.2
686a1b09363f59c52a8f3ef5,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,nat-greensboro4,stage_1_fail,70.3,70,67,2025-07-05T15:45:22.000Z,2025-07-05T15:58:00.000Z,12.6
686a1b09363f59c52a8f3ef6,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,nat-lenoir,stage_2_fail,72.1,68,72,2025-07-05T12:00:34.000Z,2025-07-05T15:42:35.000Z,222
686a1b09363f59c52a8f3ef7,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,nat-lenoir,stage_2_fail,71.9,68,68,2025-07-05T12:00:22.000Z,2025-07-05T15:59:47.000Z,239.4
686a1b09363f59c52a8f3ef8,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,nat-newton,stage_1_fail,70.5,70,66,2025-07-05T12:00:04.000Z,2025-07-05T15:10:34.000Z,190.5
686a1b09363f59c52a8f3ef9,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,nat-newton,stage_2_fail,67.2,70,71,2025-07-05T15:56:34.000Z,2025-07-05T15:57:13.000Z,0.7
686a1b09363f59c52a8f3efa,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,nat-rockingham,stage_2_fail,72.5,70,0,2025-07-05T12:02:32.000Z,2025-07-05T15:54:07.000Z,231.6
686a1b09363f59c52a8f3efb,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,nat-rockingham,stage_1_fail,71.1,70,0,2025-07-05T12:00:04.000Z,2025-07-05T15:59:24.000Z,239.3
686a1b09363f59c52a8f3efc,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,epic-holland,stage_1_fail,72.3,72,71,2025-07-05T15:14:03.000Z,2025-07-05T15:23:37.000Z,9.6
686a1b09363f59c52a8f3efd,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,epic-holland,stage_2_fail,72.8,72,78,2025-07-05T12:00:32.000Z,2025-07-05T15:59:39.000Z,239.1
686a1b09363f59c52a8f3efe,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,epic-maumee,stage_2_fail,71,70,71,2025-07-05T12:00:31.000Z,2025-07-05T15:59:36.000Z,239.1
686a1b09363f59c52a8f3eff,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,epic-maumee,stage_1_fail,69.9,70,69,2025-07-05T12:00:18.000Z,2025-07-05T15:57:40.000Z,237.4
686a1b09363f59c52a8f3f00,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,epic-perrysburg,stage_2_fail,73.2,70,74,2025-07-05T12:00:27.000Z,2025-07-05T15:58:30.000Z,238.1
686a1b09363f59c52a8f3f01,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,epic-toledo1,stage_2_fail,73.7,72,75,2025-07-05T12:00:00.000Z,2025-07-05T15:58:51.000Z,238.8
686a1b09363f59c52a8f3f02,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,28,corp-toronto,stage_1_fail,67.8,67,58,2025-07-05T12:00:22.000Z,2025-07-05T15:52:44.000Z,232.4
686a1b09363f59c52a8f3f03,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,easy-forterie,stage_2_fail,69.2,68,80,2025-07-05T13:15:48.000Z,2025-07-05T15:49:04.000Z,153.3
686a1b09363f59c52a8f3f04,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,easy-stcatharines,stage_2_fail,75,69,87,2025-07-05T12:00:54.000Z,2025-07-05T15:52:54.000Z,232
686a1b09363f59c52a8f3f05,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,easy-stcatharines,stage_2_fail,69.9,68,54,2025-07-05T15:15:49.000Z,2025-07-05T15:55:31.000Z,39.7
686a1b09363f59c52a8f3f06,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,easy-stcatharines,stage_2_fail,73.5,68,0,2025-07-05T12:01:29.000Z,2025-07-05T15:56:01.000Z,234.5
686a1b09363f59c52a8f3f07,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,easy-stcatharines,stage_2_fail,71.6,68,0,2025-07-05T12:00:26.000Z,2025-07-05T15:58:32.000Z,238.1
686a1b09363f59c52a8f3f08,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,8,easy-stcatharines,stage_2_fail,69.4,68,0,2025-07-05T12:01:44.000Z,2025-07-05T15:56:16.000Z,234.5
686a1b09363f59c52a8f3f09,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,bravofit-beaverton,stage_1_fail,70.3,70,67,2025-07-05T14:17:04.000Z,2025-07-05T15:57:55.000Z,100.8
686a1b09363f59c52a8f3f0a,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,bravofit-beaverton,stage_2_fail,69.8,68,71,2025-07-05T12:00:06.000Z,2025-07-05T16:00:00.000Z,239.9
686a1b09363f59c52a8f3f0b,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,bravofit-milwaukie,stage_1_fail,69.9,70,55,2025-07-05T14:52:34.000Z,2025-07-05T15:24:20.000Z,31.8
686a1b09363f59c52a8f3f0c,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,bravofit-milwaukie,stage_1_fail,69.4,70,56,2025-07-05T14:58:48.000Z,2025-07-05T15:16:44.000Z,17.9
686a1b09363f59c52a8f3f0d,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,bravofit-milwaukie,stage_1_fail,69.9,70,47,2025-07-05T12:00:30.000Z,2025-07-05T15:40:41.000Z,220.2
686a1b09363f59c52a8f3f0e,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,8,bravofit-milwaukie,stage_1_fail,68.5,68,46,2025-07-05T12:00:43.000Z,2025-07-05T15:58:18.000Z,237.6
686a1b09363f59c52a8f3f0f,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,9,bravofit-milwaukie,stage_1_fail,70.5,70,70,2025-07-05T12:00:49.000Z,2025-07-05T15:59:25.000Z,238.6
686a1b09363f59c52a8f3f10,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,corp-erie,stage_1_fail,68.6,68,57,2025-07-05T14:10:22.000Z,2025-07-05T15:59:46.000Z,109.4
686a1b09363f59c52a8f3f11,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,corp-erie,stage_2_fail,75.7,68,74,2025-07-05T12:00:09.000Z,2025-07-05T15:54:23.000Z,234.2
686a1b09363f59c52a8f3f12,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,corp-erie,stage_2_fail,73.5,70,72,2025-07-05T12:00:19.000Z,2025-07-05T15:57:38.000Z,237.3
686a1b09363f59c52a8f3f13,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,corp-greensburg,stage_2_fail,71.3,68,74,2025-07-05T12:00:09.000Z,2025-07-05T15:59:52.000Z,239.7
686a1b09363f59c52a8f3f14,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,8,corp-honesdale,stage_1_fail,69.8,70,57,2025-07-05T15:25:38.000Z,2025-07-05T15:39:23.000Z,13.8
686a1b09363f59c52a8f3f15,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,corp-matamoras,stage_2_fail,73.2,70,80,2025-07-05T12:00:30.000Z,2025-07-05T15:59:59.000Z,239.5
686a1b09363f59c52a8f3f16,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,corp-peckville,stage_2_fail,74.6,70,79,2025-07-05T12:00:28.000Z,2025-07-05T15:57:35.000Z,237.1
686a1b09363f59c52a8f3f17,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,corp-peckville,stage_2_fail,57,70,57,2025-07-05T15:19:10.000Z,2025-07-05T15:38:14.000Z,19.1
686a1b09363f59c52a8f3f18,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,corp-pottstown,stage_1_fail,69.2,70,67,2025-07-05T12:00:32.000Z,2025-07-05T12:06:42.000Z,6.2
686a1b09363f59c52a8f3f19,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,corp-pottstown,stage_1_fail,68.6,68,60,2025-07-05T12:00:07.000Z,2025-07-05T15:59:31.000Z,239.4
686a1b09363f59c52a8f3f1a,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,corp-pottstown,stage_1_fail,68.2,68,51,2025-07-05T12:00:20.000Z,2025-07-05T15:57:55.000Z,237.6
686a1b09363f59c52a8f3f1b,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,corp-wilkes-barre,stage_1_fail,70.7,70,62,2025-07-05T12:53:01.000Z,2025-07-05T15:57:34.000Z,184.6
686a1b09363f59c52a8f3f1c,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,corp-wilkes-barre,stage_1_fail,70.5,70,66,2025-07-05T12:00:20.000Z,2025-07-05T15:59:33.000Z,239.2
686a1b09363f59c52a8f3f1d,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,corp-wilkes-barre,stage_1_fail,71,70,63,2025-07-05T12:00:34.000Z,2025-07-05T15:58:51.000Z,238.3
686a1b09363f59c52a8f3f1e,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,corp-wilkes-barre,stage_1_fail,70.8,70,68,2025-07-05T15:49:29.000Z,2025-07-05T15:59:55.000Z,10.4
686a1b09363f59c52a8f3f1f,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,corp-york-east,stage_1_fail,72.8,72,55,2025-07-05T12:00:24.000Z,2025-07-05T15:57:32.000Z,237.1
686a1b09363f59c52a8f3f20,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,8,corp-york-east,stage_1_fail,70.7,70,58,2025-07-05T12:00:00.000Z,2025-07-05T15:56:04.000Z,236.1
686a1b09363f59c52a8f3f21,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,corp-york-west,stage_2_fail,71,70,54,2025-07-05T12:00:04.000Z,2025-07-05T15:59:34.000Z,239.5
686a1b09363f59c52a8f3f22,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,grand-langhorne,stage_1_fail,71.7,72,61,2025-07-05T12:31:39.000Z,2025-07-05T15:59:29.000Z,207.8
686a1b09363f59c52a8f3f23,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,nat-aramingo,stage_1_fail,70.7,70,54,2025-07-05T15:38:08.000Z,2025-07-05T15:59:44.000Z,21.6
686a1b09363f59c52a8f3f24,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,nat-cheltenham,stage_1_fail,69.4,69,62,2025-07-05T12:00:42.000Z,2025-07-05T15:57:26.000Z,236.7
686a1b09363f59c52a8f3f25,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,9,nat-cheltenham,stage_1_fail,69.8,69,75,2025-07-05T14:51:04.000Z,2025-07-05T15:16:54.000Z,25.8
686a1b09363f59c52a8f3f26,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,nat-chestnut,stage_2_fail,69.4,70,78,2025-07-05T15:33:22.000Z,2025-07-05T15:35:39.000Z,2.3
686a1b09363f59c52a8f3f27,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,nat-doylestown,stage_2_fail,69.3,70,79,2025-07-05T13:59:20.000Z,2025-07-05T14:02:37.000Z,3.3
686a1b09363f59c52a8f3f28,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,nat-doylestown,stage_1_fail,70.8,70,69,2025-07-05T12:00:01.000Z,2025-07-05T16:00:00.000Z,240
686a1b09363f59c52a8f3f29,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,nat-elizabethtown,stage_2_fail,71.9,70,74,2025-07-05T12:00:15.000Z,2025-07-05T15:58:28.000Z,238.2
686a1b09363f59c52a8f3f2a,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,nat-elizabethtown,stage_2_fail,71.7,70,73,2025-07-05T12:00:22.000Z,2025-07-05T15:56:01.000Z,235.7
686a1b09363f59c52a8f3f2b,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,nat-elizabethtown,stage_2_fail,70.3,70,63,2025-07-05T12:51:29.000Z,2025-07-05T15:59:24.000Z,187.9
686a1b09363f59c52a8f3f2c,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,nat-elizabethtown,stage_2_fail,70.3,70,71,2025-07-05T13:12:33.000Z,2025-07-05T15:58:53.000Z,166.3
686a1b09363f59c52a8f3f2d,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,nat-enola,stage_2_fail,72.5,70,74,2025-07-05T12:02:55.000Z,2025-07-05T15:26:21.000Z,203.4
686a1b09363f59c52a8f3f2e,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,nat-enola,stage_2_fail,70.9,70,70,2025-07-05T12:00:37.000Z,2025-07-05T15:57:30.000Z,236.9
686a1b09363f59c52a8f3f2f,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,nat-enola,stage_2_fail,72.3,70,70,2025-07-05T12:00:04.000Z,2025-07-05T15:58:09.000Z,238.1
