_id,createdAt,failedAt,failedAtDate,unitNumber,hostName,failureReason,currentTemp,setpointTemp,minSupplyTemp,runStartTime,runEndTime,runDurationMin
686a1b09363f59c52a8f3f30,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,nat-etters,stage_1_fail,70.1,69,54,2025-07-05T12:00:35.000Z,2025-07-05T15:53:14.000Z,232.7
686a1b09363f59c52a8f3f31,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,nat-hershey,stage_1_fail,70.5,70,69,2025-07-05T13:24:21.000Z,2025-07-05T15:57:27.000Z,153.1
686a1b09363f59c52a8f3f32,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,nat-jamison,stage_2_fail,70.7,66,77,2025-07-05T12:00:04.000Z,2025-07-05T15:59:00.000Z,238.9
686a1b09363f59c52a8f3f33,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,nat-marketst,stage_2_fail,69.8,68,71,2025-07-05T12:01:07.000Z,2025-07-05T15:56:27.000Z,235.3
686a1b09363f59c52a8f3f34,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,nat-marketst,stage_2_fail,69.4,68,71,2025-07-05T12:01:24.000Z,2025-07-05T15:58:58.000Z,237.6
686a1b09363f59c52a8f3f35,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,nat-marketst,stage_2_fail,73.4,70,70,2025-07-05T12:01:32.000Z,2025-07-05T15:56:52.000Z,235.3
686a1b09363f59c52a8f3f36,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,nat-marketst,stage_2_fail,70.5,68,69,2025-07-05T12:01:40.000Z,2025-07-05T15:59:18.000Z,237.6
686a1b09363f59c52a8f3f37,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,nat-marketst,stage_2_fail,71.2,68,71,2025-07-05T12:01:56.000Z,2025-07-05T15:59:36.000Z,237.7
686a1b09363f59c52a8f3f38,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,8,nat-marketst,stage_2_fail,71.3,68,71,2025-07-05T12:02:05.000Z,2025-07-05T15:57:26.000Z,235.3
686a1b09363f59c52a8f3f39,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,9,nat-marketst,stage_2_fail,72.3,68,71,2025-07-05T12:02:14.000Z,2025-07-05T15:59:53.000Z,237.7
686a1b09363f59c52a8f3f3a,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,10,nat-marketst,stage_2_fail,70.9,68,70,2025-07-05T12:00:07.000Z,2025-07-05T15:57:44.000Z,237.6
686a1b09363f59c52a8f3f3b,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,15,nat-marketst,stage_2_fail,69.4,68,61,2025-07-05T12:00:50.000Z,2025-07-05T15:56:09.000Z,235.3
686a1b09363f59c52a8f3f3c,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,18,nat-marketst,stage_2_fail,69.9,68,71,2025-07-05T12:00:15.000Z,2025-07-05T15:57:16.000Z,237
686a1b09363f59c52a8f3f3d,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,24,nat-marketst,stage_2_fail,80.1,68,74,2025-07-05T12:01:06.000Z,2025-07-05T15:51:02.000Z,229.9
686a1b09363f59c52a8f3f3e,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,25,nat-marketst,stage_2_fail,75.4,68,72,2025-07-05T12:01:14.000Z,2025-07-05T15:56:50.000Z,235.6
686a1b09363f59c52a8f3f3f,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,26,nat-marketst,stage_2_fail,70.7,68,72,2025-07-05T12:01:22.000Z,2025-07-05T15:58:27.000Z,237.1
686a1b09363f59c52a8f3f40,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,nat-williamsport,stage_2_fail,69.2,68,60,2025-07-05T12:00:04.000Z,2025-07-05T15:58:49.000Z,238.8
686a1b09363f59c52a8f3f41,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,nat-willowgrove,stage_1_fail,69,68,53,2025-07-05T12:00:16.000Z,2025-07-05T15:58:51.000Z,238.6
686a1b09363f59c52a8f3f42,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,nat-willowgrove,stage_2_fail,71.7,68,72,2025-07-05T12:00:23.000Z,2025-07-05T15:59:47.000Z,239.4
686a1b09363f59c52a8f3f43,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,core-bald-hill,stage_1_fail,69.6,70,70,2025-07-05T15:01:02.000Z,2025-07-05T15:59:27.000Z,58.4
686a1b09363f59c52a8f3f44,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,core-cranston,stage_1_fail,70.7,70,58,2025-07-05T12:00:35.000Z,2025-07-05T15:59:27.000Z,238.9
686a1b09363f59c52a8f3f45,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,core-johnston,stage_1_fail,71.4,71,63,2025-07-05T12:00:20.000Z,2025-07-05T15:59:52.000Z,239.5
686a1b09363f59c52a8f3f46,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,core-lincoln,stage_2_fail,74.8,70,85,2025-07-05T12:00:35.000Z,2025-07-05T15:57:05.000Z,236.5
686a1b09363f59c52a8f3f47,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,core-middletown,stage_1_fail,71.4,72,67,2025-07-05T14:41:20.000Z,2025-07-05T14:51:35.000Z,10.2
686a1b09363f59c52a8f3f48,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,core-northprovidence,stage_2_fail,70.1,71,65,2025-07-05T15:11:37.000Z,2025-07-05T15:28:27.000Z,16.8
686a1b09363f59c52a8f3f49,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,core-pawtucket-nms,stage_2_fail,73.2,72,56,2025-07-05T15:41:25.000Z,2025-07-05T15:58:41.000Z,17.3
686a1b09363f59c52a8f3f4a,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,core-pawtucket-nms,stage_2_fail,71.9,70,77,2025-07-05T15:24:53.000Z,2025-07-05T15:55:55.000Z,31
686a1b09363f59c52a8f3f4b,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,11,core-pawtucket-nms,stage_2_fail,70.5,70,62,2025-07-05T15:59:02.000Z,2025-07-05T15:59:46.000Z,0.7
686a1b09363f59c52a8f3f4c,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,sealit-coventry,stage_1_fail,69.4,70,68,2025-07-05T15:39:12.000Z,2025-07-05T15:59:38.000Z,20.4
686a1b09363f59c52a8f3f4d,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,sealit-coventry,stage_1_fail,70.5,70,64,2025-07-05T14:17:21.000Z,2025-07-05T15:16:09.000Z,58.8
686a1b09363f59c52a8f3f4e,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,sealit-warwick,stage_1_fail,68.4,69,65,2025-07-05T15:08:55.000Z,2025-07-05T15:56:06.000Z,47.2
686a1b09363f59c52a8f3f4f,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,sealit-warwick,stage_2_fail,70.1,70,66,2025-07-05T12:00:25.000Z,2025-07-05T15:57:20.000Z,236.9
686a1b09363f59c52a8f3f50,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,sealit-warwick,stage_2_fail,72.1,70,66,2025-07-05T12:00:35.000Z,2025-07-05T15:59:16.000Z,238.7
686a1b09363f59c52a8f3f51,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,sealit-woonsocket,stage_1_fail,71,70,52,2025-07-05T15:08:31.000Z,2025-07-05T15:59:28.000Z,51
686a1b09363f59c52a8f3f52,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,9,sealit-woonsocket,stage_2_fail,72.2,70,75,2025-07-05T12:00:17.000Z,2025-07-05T15:59:43.000Z,239.4
686a1b09363f59c52a8f3f53,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,easy-easley,stage_2_fail,71.9,70,66,2025-07-05T12:00:25.000Z,2025-07-05T15:59:51.000Z,239.4
686a1b09363f59c52a8f3f54,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,hamricks-northaugusta,stage_2_fail,73.4,70,77,2025-07-05T12:00:19.000Z,2025-07-05T15:59:08.000Z,238.8
686a1b09363f59c52a8f3f55,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,hamricks-northaugusta,stage_2_fail,72.1,70,67,2025-07-05T12:00:32.000Z,2025-07-05T15:59:21.000Z,238.8
686a1b09363f59c52a8f3f56,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,lev-irmo,stage_2_fail,67.8,68,66,2025-07-05T15:37:36.000Z,2025-07-05T15:58:22.000Z,20.8
686a1b09363f59c52a8f3f57,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,lev-irmo,stage_1_fail,70.8,70,72,2025-07-05T15:33:24.000Z,2025-07-05T15:54:13.000Z,20.8
686a1b09363f59c52a8f3f58,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,lev-irmo,stage_1_fail,70.3,70,0,2025-07-05T14:18:15.000Z,2025-07-05T15:25:16.000Z,67
686a1b09363f59c52a8f3f59,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,nat-lancaster,stage_2_fail,72.9,70,0,2025-07-05T12:00:34.000Z,2025-07-05T15:58:54.000Z,238.3
686a1b09363f59c52a8f3f5a,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,ussc01525eb0001028,stage_1_fail,70.4,70,62.24,2025-07-05T12:50:01.282Z,2025-07-05T12:58:01.246Z,8
686a1b09363f59c52a8f3f5b,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,ussc01525eb0001028,stage_1_fail,71,70,58.64,2025-07-05T15:22:01.047Z,2025-07-05T15:58:01.313Z,36
686a1b09363f59c52a8f3f5c,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,ussc01525eb0001028,stage_1_fail,71.2,70,47.84,2025-07-05T15:30:01.355Z,2025-07-05T15:58:01.306Z,28
686a1b09363f59c52a8f3f5d,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,base-siouxfalls,stage_2_fail,76.8,70,78,2025-07-05T12:00:04.000Z,2025-07-05T15:57:18.000Z,237.2
686a1b09363f59c52a8f3f5e,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,base-siouxfalls,stage_2_fail,74.1,70,69,2025-07-05T12:00:24.000Z,2025-07-05T15:59:53.000Z,239.5
686a1b09363f59c52a8f3f5f,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,base-siouxfalls,stage_2_fail,75.1,70,75,2025-07-05T12:00:29.000Z,2025-07-05T15:59:23.000Z,238.9
686a1b09363f59c52a8f3f60,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,core-brattleboro,stage_1_fail,71,70,59,2025-07-05T12:00:11.000Z,2025-07-05T15:59:54.000Z,239.7
686a1b09363f59c52a8f3f61,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,corp-berlinvt,stage_2_fail,71.4,70,76,2025-07-05T12:00:34.000Z,2025-07-05T15:59:36.000Z,239
686a1b09363f59c52a8f3f62,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,9,corp-rutland,stage_2_fail,70.1,68,75,2025-07-05T12:00:13.000Z,2025-07-05T15:56:24.000Z,236.2
686a1b09363f59c52a8f3f63,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,core-bellevue,stage_1_fail,70.5,70,49,2025-07-05T12:00:04.000Z,2025-07-05T15:50:34.000Z,230.5
686a1b09363f59c52a8f3f64,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,gwth-bremerton,stage_1_fail,70.5,70,50,2025-07-05T15:37:06.000Z,2025-07-05T15:54:47.000Z,17.7
686a1b09363f59c52a8f3f65,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,2,gwth-seattle-aurora,stage_1_fail,72.6,72,62,2025-07-05T12:00:29.000Z,2025-07-05T15:59:47.000Z,239.3
686a1b09363f59c52a8f3f66,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,gwth-seattle-aurora,stage_1_fail,71.4,72,73,2025-07-05T12:00:02.000Z,2025-07-05T12:46:31.000Z,46.5
686a1b09363f59c52a8f3f67,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,9,gwth-seattle-aurora,stage_1_fail,72.5,72,73,2025-07-05T12:00:11.000Z,2025-07-05T15:31:57.000Z,211.8
686a1b09363f59c52a8f3f68,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,13,gwth-seattle-aurora,stage_1_fail,72.3,72,49,2025-07-05T15:46:54.000Z,2025-07-05T15:59:40.000Z,12.8
686a1b09363f59c52a8f3f69,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,gwth-seattle-rainier,stage_1_fail,72.3,72,50,2025-07-05T12:00:23.000Z,2025-07-05T15:59:39.000Z,239.3
686a1b09363f59c52a8f3f6a,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,gwth-smokeypoint,stage_2_fail,69.4,70,67,2025-07-05T14:57:03.000Z,2025-07-05T15:10:08.000Z,13.1
686a1b09363f59c52a8f3f6b,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,1,okta-vancouver-fourth_plain-wa,stage_1_fail,70.4,70,70.7,2025-07-05T14:02:00.703Z,2025-07-05T14:12:00.660Z,10
686a1b09363f59c52a8f3f6c,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,okta-vancouver-fourth_plain-wa,stage_1_fail,71.2,70,62.059999999999995,2025-07-05T14:04:00.485Z,2025-07-05T15:58:00.607Z,114
686a1b09363f59c52a8f3f6d,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,okta-vancouver-fourth_plain-wa,stage_2_fail,73.5,70,71.06,2025-07-05T12:00:01.153Z,2025-07-05T15:58:00.606Z,238
686a1b09363f59c52a8f3f6e,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,100,okta-vancouver-hazel_dell,stage_2_fail,70.1,69,56.48,2025-07-05T14:04:00.564Z,2025-07-05T15:58:01.349Z,114
686a1b09363f59c52a8f3f6f,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,101,okta-vancouver-hazel_dell,stage_2_fail,65.58,65.03999999999999,55.58,2025-07-05T12:00:01.197Z,2025-07-05T15:56:00.412Z,236
686a1b09363f59c52a8f3f70,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,8,okta-vancouver_8024_wa,stage_2_fail,71.16,70,70.7,2025-07-05T14:02:00.630Z,2025-07-05T15:58:00.580Z,116
686a1b09363f59c52a8f3f71,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,15,okta-vancouver_8024_wa,stage_1_fail,70.98,70,55.58,2025-07-05T14:02:01.379Z,2025-07-05T15:58:01.490Z,116
686a1b09363f59c52a8f3f72,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,18,okta-vancouver_8024_wa,stage_2_fail,70.8,70,70.7,2025-07-05T14:04:01.132Z,2025-07-05T15:10:01.161Z,66
686a1b09363f59c52a8f3f73,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,3,uswa01425db0001014,stage_2_fail,70.8,67,60.8,2025-07-05T14:32:00.788Z,2025-07-05T15:58:00.770Z,86
686a1b09363f59c52a8f3f74,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,4,uswa01425db0001014,stage_1_fail,70.6,70,69.62,2025-07-05T14:36:01.298Z,2025-07-05T15:34:00.552Z,58
686a1b09363f59c52a8f3f75,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,5,uswa01425db0001014,stage_1_fail,70.62,70,62.959999999999994,2025-07-05T15:42:00.942Z,2025-07-05T15:52:00.677Z,10
686a1b09363f59c52a8f3f76,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,6,uswa01425db0001014,stage_1_fail,70.6,70,69.08,2025-07-05T12:00:01.091Z,2025-07-05T12:46:00.695Z,46
686a1b09363f59c52a8f3f77,2025-07-06T06:43:21.096Z,2025-07-05T16:00:00.000Z,2025-07-05,7,uswa01425db0001014,stage_1_fail,70.6,70,68,2025-07-05T15:44:01.185Z,2025-07-05T15:58:00.743Z,14
686b6c8a474fe984698859b4,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,ak-alexandercity,stage_2_fail,70.8,72,53,2025-07-06T15:42:34.000Z,2025-07-06T15:52:26.000Z,9.9
686b6c8a474fe984698859b5,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,ak-alexandercity,stage_1_fail,72.1,72,56,2025-07-06T12:00:17.000Z,2025-07-06T15:57:37.000Z,237.3
686b6c8a474fe984698859b6,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,ak-alexandercity,stage_1_fail,72.5,72,68,2025-07-06T12:00:24.000Z,2025-07-06T15:54:55.000Z,234.5
686b6c8a474fe984698859b7,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,ak-alexandercity,stage_1_fail,72.6,72,59,2025-07-06T12:00:38.000Z,2025-07-06T15:56:33.000Z,235.9
686b6c8a474fe984698859b8,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,10,ak-foley,stage_2_fail,75.7,69,88,2025-07-06T12:01:30.000Z,2025-07-06T15:59:55.000Z,238.4
686b6c8a474fe984698859b9,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,14,10fit-rodneyparham,stage_1_fail,72.6,71,68,2025-07-06T12:00:06.000Z,2025-07-06T16:00:00.000Z,239.9
686b6c8a474fe984698859ba,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,base-cathedralcity,stage_1_fail,72.9,72,61,2025-07-06T12:00:29.000Z,2025-07-06T15:59:32.000Z,239.1
686b6c8a474fe984698859bb,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,base-cathedralcity,stage_1_fail,73,72,77,2025-07-06T14:53:28.000Z,2025-07-06T15:59:37.000Z,66.2
686b6c8a474fe984698859bc,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,8,base-cathedralcity,stage_1_fail,72.1,72,65,2025-07-06T15:14:19.000Z,2025-07-06T15:59:28.000Z,45.1
686b6c8a474fe984698859bd,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,base-morenovalley,stage_2_fail,74.3,72,77,2025-07-06T12:00:20.000Z,2025-07-06T15:58:23.000Z,238.1
686b6c8a474fe984698859be,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,base-morenovalley,stage_2_fail,76.9,72,79,2025-07-06T12:00:27.000Z,2025-07-06T15:57:53.000Z,237.4
686b6c8a474fe984698859bf,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,base-victorville,stage_2_fail,77.1,70,78,2025-07-06T12:00:31.000Z,2025-07-06T15:57:50.000Z,237.3
686b6c8a474fe984698859c0,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,base-victorville,stage_2_fail,79.4,70,84,2025-07-06T12:00:14.000Z,2025-07-06T15:59:53.000Z,239.7
686b6c8a474fe984698859c1,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,11,base-victorville,stage_2_fail,79.8,70,65,2025-07-06T12:00:26.000Z,2025-07-06T15:59:31.000Z,239.1
686b6c8a474fe984698859c2,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,corp-eastoakland,stage_2_fail,69,68,70,2025-07-06T12:00:46.000Z,2025-07-06T15:59:43.000Z,238.9
686b6c8a474fe984698859c3,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,corp-eastoakland,stage_1_fail,67.4,68,67,2025-07-06T15:09:18.000Z,2025-07-06T15:57:25.000Z,48.1
686b6c8a474fe984698859c4,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,corp-eastoakland,stage_1_fail,68.7,68,70,2025-07-06T15:23:30.000Z,2025-07-06T15:45:45.000Z,22.2
686b6c8a474fe984698859c5,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,corp-fremont,stage_1_fail,70.8,70,71,2025-07-06T12:00:12.000Z,2025-07-06T15:49:03.000Z,228.8
686b6c8a474fe984698859c6,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,9,corp-sanpablo,stage_1_fail,70.5,70,69,2025-07-06T12:00:45.000Z,2025-07-06T14:52:50.000Z,172.1
686b6c8a474fe984698859c7,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,corp-walnutcreek,stage_1_fail,69.4,70,51,2025-07-06T15:26:47.000Z,2025-07-06T15:36:50.000Z,10.1
686b6c8a474fe984698859c8,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,corp-walnutcreek,stage_2_fail,68.1,68,50,2025-07-06T14:52:38.000Z,2025-07-06T15:45:02.000Z,52.4
686b6c8a474fe984698859c9,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,corp-walnutcreek,stage_2_fail,70.5,68,71,2025-07-06T12:00:51.000Z,2025-07-06T15:59:44.000Z,238.9
686b6c8a474fe984698859ca,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,corp-walnutcreek,stage_2_fail,71,68,74,2025-07-06T12:01:05.000Z,2025-07-06T15:59:58.000Z,238.9
686b6c8a474fe984698859cb,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,corp-walnutcreek,stage_2_fail,71.9,68,75,2025-07-06T12:01:12.000Z,2025-07-06T15:56:00.000Z,234.8
686b6c8a474fe984698859cc,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,corp-walnutcreek,stage_2_fail,72.1,68,76,2025-07-06T12:01:19.000Z,2025-07-06T15:58:08.000Z,236.8
686b6c8a474fe984698859cd,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,8,corp-walnutcreek,stage_1_fail,68.1,68,57,2025-07-06T15:47:45.000Z,2025-07-06T15:58:15.000Z,10.5
686b6c8a474fe984698859ce,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,10,corp-walnutcreek,stage_2_fail,74.8,68,68,2025-07-06T12:01:40.000Z,2025-07-06T15:58:29.000Z,236.8
686b6c8a474fe984698859cf,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,11,corp-walnutcreek,stage_2_fail,70.7,68,67,2025-07-06T12:01:47.000Z,2025-07-06T15:58:36.000Z,236.8
686b6c8a474fe984698859d0,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,15,corp-walnutcreek,stage_2_fail,71.2,68,75,2025-07-06T12:00:11.000Z,2025-07-06T15:57:01.000Z,236.8
686b6c8a474fe984698859d1,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,8,grand-clovis,stage_2_fail,68.9,68,65,2025-07-06T15:19:35.000Z,2025-07-06T15:48:35.000Z,29
686b6c8a474fe984698859d2,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,grand-madera,stage_1_fail,73.5,72,58,2025-07-06T12:00:31.000Z,2025-07-06T15:53:42.000Z,233.2
686b6c8a474fe984698859d3,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,grand-madera,stage_2_fail,73.9,72,65,2025-07-06T12:00:16.000Z,2025-07-06T16:00:00.000Z,239.7
686b6c8a474fe984698859d4,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,grand-sanluisobispo,stage_1_fail,73.5,72,57,2025-07-06T14:46:36.000Z,2025-07-06T15:59:41.000Z,73.1
686b6c8a474fe984698859d5,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,grand-santamaria,stage_2_fail,79.1,69,74,2025-07-06T12:00:07.000Z,2025-07-06T15:59:46.000Z,239.7
686b6c8a474fe984698859d6,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,grand-turlock,stage_1_fail,73,72,60,2025-07-06T12:00:19.000Z,2025-07-06T15:57:49.000Z,237.5
686b6c8a474fe984698859d7,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,usca01525eb0001024,stage_1_fail,66.3,66,58.82,2025-07-06T15:10:00.522Z,2025-07-06T15:28:00.471Z,18
686b6c8a474fe984698859d8,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,usca01525eb0001024,stage_1_fail,67.2,66,63.68,2025-07-06T12:00:00.618Z,2025-07-06T15:58:00.367Z,238
686b6c8a474fe984698859d9,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,usca05125fb0001033,stage_2_fail,74.75999999999999,70.08,50.72,2025-07-06T12:00:01.070Z,2025-07-06T15:56:00.835Z,236
686b6c8a474fe984698859da,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,usca05125fb0001033,stage_1_fail,70.8,70,69.62,2025-07-06T14:08:00.532Z,2025-07-06T14:16:00.804Z,8
686b6c8a474fe984698859db,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,usca05125fb0001033,stage_2_fail,71.5,70,75.56,2025-07-06T12:04:00.781Z,2025-07-06T15:22:00.730Z,198
686b6c8a474fe984698859dc,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,usca05125fb0001038,stage_2_fail,70.8,70,69.44,2025-07-06T12:00:01.075Z,2025-07-06T15:58:00.777Z,238
686b6c8a474fe984698859dd,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,usca05125fb0001038,stage_1_fail,70.4,70,53.78,2025-07-06T15:40:00.730Z,2025-07-06T15:58:00.773Z,18
686b6c8a474fe984698859de,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,usca05125fb0001041,stage_1_fail,71.52,70,57.74,2025-07-06T12:00:01.078Z,2025-07-06T15:58:00.774Z,238
686b6c8a474fe984698859df,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,usca05125fb0001041,stage_1_fail,70.44,70,70.44,2025-07-06T15:28:00.778Z,2025-07-06T15:44:00.667Z,16
686b6c8a474fe984698859e0,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,usca05125fb0001041,stage_1_fail,70.8,70,71.78,2025-07-06T15:22:00.634Z,2025-07-06T15:32:00.751Z,10
686b6c8a474fe984698859e1,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,usca05125fb0001042,stage_1_fail,71,70,74.12,2025-07-06T15:46:00.832Z,2025-07-06T15:54:00.839Z,8
686b6c8a474fe984698859e2,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,8,usca05125fb0001042,stage_2_fail,70.8,70,48.74,2025-07-06T14:54:00.716Z,2025-07-06T15:02:00.855Z,8
686b6c8a474fe984698859e3,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,base-coloradosprings,stage_2_fail,69.2,70,59,2025-07-06T15:46:15.000Z,2025-07-06T15:59:31.000Z,13.3
686b6c8a474fe984698859e4,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,base-coloradosprings,stage_1_fail,70.3,70,60,2025-07-06T15:42:24.000Z,2025-07-06T15:57:19.000Z,14.9
686b6c8a474fe984698859e5,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,base-coloradosprings,stage_1_fail,70.1,70,76,2025-07-06T12:00:29.000Z,2025-07-06T16:00:00.000Z,239.5
686b6c8a474fe984698859e6,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,base-longmont2,stage_1_fail,67.4,67,55,2025-07-06T12:00:08.000Z,2025-07-06T15:00:12.000Z,180.1
686b6c8a474fe984698859e7,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,base-westminster72,stage_1_fail,68.1,68,58,2025-07-06T12:00:29.000Z,2025-07-06T15:59:50.000Z,239.3
686b6c8a474fe984698859e8,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,base-westminster72,stage_1_fail,68.5,68,52,2025-07-06T12:00:15.000Z,2025-07-06T15:59:01.000Z,238.8
686b6c8a474fe984698859e9,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,gengras-volkswagen,stage_2_fail,75.2,72,80,2025-07-06T12:00:27.000Z,2025-07-06T15:59:39.000Z,239.2
686b6c8a474fe984698859ea,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,gengras-volkswagen,stage_1_fail,73,72,71,2025-07-06T15:31:46.000Z,2025-07-06T15:50:17.000Z,18.5
686b6c8a474fe984698859eb,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,corp-christiana,stage_2_fail,78.9,70,87,2025-07-06T12:00:21.000Z,2025-07-06T15:57:54.000Z,237.6
686b6c8a474fe984698859ec,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,corp-christiana,stage_2_fail,73.1,70,76,2025-07-06T12:00:36.000Z,2025-07-06T15:59:13.000Z,238.6
686b6c8a474fe984698859ed,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,9,corp-christiana,stage_1_fail,70.4,70,69,2025-07-06T15:21:24.000Z,2025-07-06T15:49:52.000Z,28.5
686b6c8a474fe984698859ee,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,corp-newcastle,stage_1_fail,71,70,59,2025-07-06T12:00:33.000Z,2025-07-06T15:59:52.000Z,239.3
686b6c8a474fe984698859ef,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,corp-newcastle,stage_2_fail,73.2,70,72,2025-07-06T12:00:05.000Z,2025-07-06T15:59:58.000Z,239.9
686b6c8a474fe984698859f0,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,corp-newcastle,stage_1_fail,70.7,70,65,2025-07-06T12:00:10.000Z,2025-07-06T15:57:11.000Z,237
686b6c8a474fe984698859f1,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,corp-wilmington-f,stage_2_fail,73.9,70,80,2025-07-06T12:00:13.000Z,2025-07-06T15:59:42.000Z,239.5
686b6c8a474fe984698859f2,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,corp-wilmington-f,stage_2_fail,71.4,70,74,2025-07-06T12:00:20.000Z,2025-07-06T15:56:35.000Z,236.2
686b6c8a474fe984698859f3,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,corp-wilmington-s,stage_2_fail,73.7,70,80,2025-07-06T12:00:32.000Z,2025-07-06T15:57:41.000Z,237.2
686b6c8a474fe984698859f4,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,corp-wilmington-s,stage_2_fail,75.7,70,75,2025-07-06T12:00:53.000Z,2025-07-06T15:58:02.000Z,237.2
686b6c8a474fe984698859f5,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,nat-millsboro,stage_1_fail,68.5,68,58,2025-07-06T12:00:09.000Z,2025-07-06T15:51:01.000Z,230.9
686b6c8a474fe984698859f6,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,gwth-galleryplace,stage_1_fail,70.5,70,53,2025-07-06T12:00:41.000Z,2025-07-06T15:27:23.000Z,206.7
686b6c8a474fe984698859f7,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,gwth-galleryplace,stage_1_fail,70.5,70,45,2025-07-06T12:34:39.000Z,2025-07-06T15:58:24.000Z,203.8
686b6c8a474fe984698859f8,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,8,gwth-galleryplace,stage_2_fail,128.7,70,125,2025-07-06T12:00:35.000Z,2025-07-06T15:58:31.000Z,237.9
686b6c8a474fe984698859f9,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,easy-arcadia,stage_1_fail,71,70,69,2025-07-06T12:00:00.000Z,2025-07-06T15:59:43.000Z,239.7
686b6c8a474fe984698859fa,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,easy-arcadia,stage_1_fail,70.8,70,60,2025-07-06T12:00:07.000Z,2025-07-06T15:58:05.000Z,238
686b6c8a474fe984698859fb,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,easy-bonita-springs,stage_2_fail,73.8,73,74,2025-07-06T15:43:01.000Z,2025-07-06T15:59:19.000Z,16.3
686b6c8a474fe984698859fc,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,easy-bonita-springs,stage_2_fail,70.5,70,67,2025-07-06T12:00:43.000Z,2025-07-06T14:59:58.000Z,179.2
686b6c8a474fe984698859fd,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,easy-clevelandave,stage_1_fail,70.3,70,65,2025-07-06T12:47:59.000Z,2025-07-06T15:58:21.000Z,190.4
686b6c8a474fe984698859fe,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,easy-clevelandave,stage_2_fail,75,70,57,2025-07-06T12:00:32.000Z,2025-07-06T15:57:46.000Z,237.2
686b6c8a474fe984698859ff,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,easy-clevelandave,stage_2_fail,71.9,70,65,2025-07-06T15:31:54.000Z,2025-07-06T15:54:11.000Z,22.3
686b6c8a474fe98469885a00,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,easy-goldengate,stage_1_fail,71.9,72,70,2025-07-06T12:59:49.000Z,2025-07-06T15:55:32.000Z,175.7
686b6c8a474fe98469885a01,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,easy-peachland,stage_1_fail,70.5,70,50,2025-07-06T12:12:00.000Z,2025-07-06T15:59:39.000Z,227.7
686b6c8a474fe98469885a02,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,easy-peachland,stage_1_fail,70.6,70,67,2025-07-06T12:42:08.000Z,2025-07-06T15:59:47.000Z,197.7
686b6c8a474fe98469885a03,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,easy-peachland,stage_1_fail,71.2,70,61,2025-07-06T12:00:16.000Z,2025-07-06T15:56:21.000Z,236.1
686b6c8a474fe98469885a04,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,8,easy-peachland,stage_2_fail,78.4,70,80,2025-07-06T12:00:23.000Z,2025-07-06T15:59:26.000Z,239.1
686b6c8a474fe98469885a05,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,easy-southnaples,stage_1_fail,70.5,70,58,2025-07-06T12:00:51.000Z,2025-07-06T15:52:29.000Z,231.6
686b6c8a474fe98469885a06,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,easy-tamiami,stage_2_fail,70.8,70,74,2025-07-06T12:00:44.000Z,2025-07-06T15:59:00.000Z,238.3
686b6c8a474fe98469885a07,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,easy-townandcountry,stage_2_fail,71.2,70,74,2025-07-06T12:00:01.000Z,2025-07-06T15:59:41.000Z,239.7
686b6c8a474fe98469885a08,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,easy-venice,stage_2_fail,71.6,70,70,2025-07-06T12:00:23.000Z,2025-07-06T15:59:59.000Z,239.6
686b6c8a474fe98469885a09,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,easy-venice,stage_2_fail,73.2,70,78,2025-07-06T12:00:27.000Z,2025-07-06T15:59:33.000Z,239.1
686b6c8a474fe98469885a0a,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,grand-cutlerbay,stage_1_fail,70.3,71,0,2025-07-06T14:22:48.000Z,2025-07-06T14:34:10.000Z,11.4
686b6c8a474fe98469885a0b,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,grand-davie,stage_1_fail,70.7,70,63,2025-07-06T14:58:25.000Z,2025-07-06T15:54:37.000Z,56.2
686b6c8a474fe98469885a0c,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,grand-ftlauderdale,stage_2_fail,70.1,68,52,2025-07-06T12:00:00.000Z,2025-07-06T15:58:37.000Z,238.6
686b6c8a474fe98469885a0d,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,grand-hialeah2,stage_2_fail,72.1,71,63,2025-07-06T12:35:47.000Z,2025-07-06T15:59:29.000Z,203.7
686b6c8a474fe98469885a0e,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,grand-hialeah2,stage_1_fail,70.5,71,54,2025-07-06T13:57:08.000Z,2025-07-06T15:49:06.000Z,112
686b6c8a474fe98469885a0f,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,grand-hialeah3,stage_1_fail,71.2,71,51,2025-07-06T12:00:30.000Z,2025-07-06T15:58:55.000Z,238.4
686b6c8a474fe98469885a10,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,grand-hialeah3,stage_1_fail,70.4,71,53,2025-07-06T14:58:52.000Z,2025-07-06T15:17:54.000Z,19
686b6c8a474fe98469885a11,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,grand-ivesdairy,stage_2_fail,73.6,70,76,2025-07-06T12:00:54.000Z,2025-07-06T15:58:43.000Z,237.8
686b6c8a474fe98469885a12,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,grand-lauderdale,stage_1_fail,69.3,70,65,2025-07-06T15:18:49.000Z,2025-07-06T15:54:13.000Z,35.4
686b6c8a474fe98469885a13,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,8,grand-lauderdale,stage_1_fail,70.3,70,54,2025-07-06T12:00:50.000Z,2025-07-06T15:53:52.000Z,233
686b6c8a474fe98469885a14,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,grand-lauderhill,stage_1_fail,71.2,71,56,2025-07-06T12:00:06.000Z,2025-07-06T15:59:56.000Z,239.8
686b6c8a474fe98469885a15,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,grand-littlehavana,stage_1_fail,72.4,72,70,2025-07-06T15:46:14.000Z,2025-07-06T15:59:17.000Z,13.1
686b6c8a474fe98469885a16,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,grand-littlehavana,stage_2_fail,73.9,72,67,2025-07-06T12:00:05.000Z,2025-07-06T15:57:46.000Z,237.7
686b6c8a474fe98469885a17,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,grand-littlehavana,stage_1_fail,72.5,72,60,2025-07-06T12:00:12.000Z,2025-07-06T15:57:53.000Z,237.7
686b6c8a474fe98469885a18,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,grand-miamigardens,stage_2_fail,72.3,72,123,2025-07-06T12:00:44.000Z,2025-07-06T15:58:52.000Z,238.1
686b6c8a474fe98469885a19,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,grand-miamilakes,stage_1_fail,72.8,72,66,2025-07-06T13:32:25.000Z,2025-07-06T15:38:35.000Z,126.2
686b6c8a474fe98469885a1a,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,grand-miamilakes,stage_1_fail,72.4,72,62,2025-07-06T12:01:00.000Z,2025-07-06T15:59:50.000Z,238.8
686b6c8a474fe98469885a1b,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,grand-west-pembrokepines,stage_1_fail,70.5,70,59,2025-07-06T12:00:48.000Z,2025-07-06T15:59:39.000Z,238.8
686b6c8a474fe98469885a1c,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,grand-west-pembrokepines,stage_1_fail,70.8,70,63,2025-07-06T15:22:49.000Z,2025-07-06T15:55:57.000Z,33.1
686b6c8a474fe98469885a1d,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,grand-westchester,stage_1_fail,70.4,70,57,2025-07-06T12:00:36.000Z,2025-07-06T15:59:59.000Z,239.4
686b6c8a474fe98469885a1e,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,9,grand-westkendall,stage_1_fail,68.3,69,64,2025-07-06T12:00:02.000Z,2025-07-06T13:53:52.000Z,113.8
686b6c8a474fe98469885a1f,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,10,grand-westkendall,stage_2_fail,71.9,69,65,2025-07-06T12:00:09.000Z,2025-07-06T15:44:09.000Z,224
686b6c8a474fe98469885a20,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,usfl01525eb0001025,stage_1_fail,68.6,68,65.66,2025-07-06T15:24:00.639Z,2025-07-06T15:32:00.725Z,8
686b6c8a474fe98469885a21,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,usfl01525eb0001025,stage_1_fail,69.2,68,63.14,2025-07-06T13:40:00.533Z,2025-07-06T15:58:00.640Z,138
686b6c8a474fe98469885a22,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,usfl01525eb0001025,stage_1_fail,68.8,68,56.48,2025-07-06T15:18:00.924Z,2025-07-06T15:58:00.402Z,40
686b6c8a474fe98469885a23,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,usfl01525eb0001025,stage_2_fail,68.6,68,71.78,2025-07-06T14:24:00.583Z,2025-07-06T15:58:00.391Z,94
686b6c8a474fe98469885a24,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,usfl01525fb0001048,stage_2_fail,78.89999999999999,70.08,80.06,2025-07-06T12:00:01.147Z,2025-07-06T15:56:00.884Z,236
686b6c8a474fe98469885a25,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,usfl01525fb0001048,stage_1_fail,72.96,72.05999999999999,58.1,2025-07-06T12:00:01.160Z,2025-07-06T15:56:00.881Z,236
686b6c8a474fe98469885a26,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,usfl01525fb0001048,stage_2_fail,73.67999999999999,70.08,73.75999999999999,2025-07-06T12:00:01.156Z,2025-07-06T15:56:00.880Z,236
686b6c8a474fe98469885a27,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,alder-atlantamlk,stage_1_fail,70.3,71,75,2025-07-06T14:25:20.000Z,2025-07-06T15:29:53.000Z,64.5
686b6c8a474fe98469885a28,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,alder-atlantamlk,stage_2_fail,75.7,71,81,2025-07-06T12:00:13.000Z,2025-07-06T15:59:27.000Z,239.2
686b6c8a474fe98469885a29,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,alder-atlantamlk,stage_1_fail,71.9,71,62,2025-07-06T12:00:19.000Z,2025-07-06T15:58:21.000Z,238
686b6c8a474fe98469885a2a,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,alder-atlantawestend,stage_1_fail,72.4,72,71,2025-07-06T15:09:01.000Z,2025-07-06T15:57:25.000Z,48.4
686b6c8a474fe98469885a2b,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,alder-atlantawestend,stage_2_fail,72.8,72,66,2025-07-06T12:00:28.000Z,2025-07-06T15:59:15.000Z,238.8
686b6c8a474fe98469885a2c,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,alder-belvedere,stage_1_fail,70.4,71,68,2025-07-06T15:33:34.000Z,2025-07-06T15:51:22.000Z,17.8
686b6c8a474fe98469885a2d,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,alder-belvedere,stage_2_fail,71.5,71,61,2025-07-06T12:00:22.000Z,2025-07-06T15:59:55.000Z,239.6
686b6c8a474fe98469885a2e,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,alder-brookhaven,stage_1_fail,70.7,70,55,2025-07-06T12:00:22.000Z,2025-07-06T15:59:08.000Z,238.8
686b6c8a474fe98469885a2f,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,9,alder-brookhaven,stage_2_fail,71.1,70,75,2025-07-06T15:56:33.000Z,2025-07-06T15:59:22.000Z,2.8
686b6c8a474fe98469885a30,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,alder-greenbriar,stage_2_fail,73.7,71,72,2025-07-06T12:00:07.000Z,2025-07-06T15:59:30.000Z,239.4
686b6c8a474fe98469885a31,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,alder-johnscreek,stage_2_fail,70.4,70,78,2025-07-06T12:00:04.000Z,2025-07-06T15:59:33.000Z,239.5
686b6c8a474fe98469885a32,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,alder-morrow,stage_2_fail,78.2,70,77,2025-07-06T12:00:13.000Z,2025-07-06T15:57:51.000Z,237.6
686b6c8a474fe98469885a33,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,alder-morrow,stage_1_fail,70.8,70,60,2025-07-06T12:00:21.000Z,2025-07-06T15:43:09.000Z,222.8
686b6c8a474fe98469885a34,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,alder-plaza,stage_2_fail,73.3,71,73,2025-07-06T12:00:15.000Z,2025-07-06T15:58:11.000Z,237.9
686b6c8a474fe98469885a35,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,alder-riverdale,stage_2_fail,74,71,62,2025-07-06T15:41:38.000Z,2025-07-06T15:59:26.000Z,17.8
686b6c8a474fe98469885a36,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,alder-sandysprings,stage_1_fail,70.3,70,58,2025-07-06T12:00:22.000Z,2025-07-06T15:59:42.000Z,239.3
686b6c8a474fe98469885a37,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,9,alder-stockbridge,stage_2_fail,70.3,70,64,2025-07-06T12:00:29.000Z,2025-07-06T15:57:20.000Z,236.8
686b6c8a474fe98469885a38,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,alder-unioncity,stage_1_fail,72,71,62,2025-07-06T12:00:34.000Z,2025-07-06T15:43:27.000Z,222.9
686b6c8a474fe98469885a39,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,alder-unioncity,stage_1_fail,71.5,71,67,2025-07-06T12:00:17.000Z,2025-07-06T15:44:58.000Z,224.7
686b6c8a474fe98469885a3a,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,blackduck-dawsonville,stage_2_fail,71.4,72,62,2025-07-06T15:20:14.000Z,2025-07-06T15:53:30.000Z,33.3
686b6c8a474fe98469885a3b,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,easy-athens,stage_1_fail,68.5,68,57,2025-07-06T14:08:37.000Z,2025-07-06T15:52:42.000Z,104.1
686b6c8a474fe98469885a3c,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,easy-athens,stage_2_fail,72.5,68,71,2025-07-06T12:00:23.000Z,2025-07-06T15:58:39.000Z,238.3
686b6c8a474fe98469885a3d,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,easy-commerce,stage_2_fail,71.9,70,80,2025-07-06T12:00:19.000Z,2025-07-06T15:57:26.000Z,237.1
686b6c8a474fe98469885a3e,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,easy-commerce,stage_1_fail,70.7,70,58,2025-07-06T12:00:26.000Z,2025-07-06T15:58:16.000Z,237.8
686b6c8a474fe98469885a3f,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,10,easy-cornelia,stage_1_fail,69.9,69,0,2025-07-06T12:03:59.000Z,2025-07-06T15:46:36.000Z,222.6
686b6c8a474fe98469885a40,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,11,easy-cornelia,stage_1_fail,70.2,69,0,2025-07-06T12:01:23.000Z,2025-07-06T15:53:41.000Z,232.3
686b6c8a474fe98469885a41,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,12,easy-cornelia,stage_1_fail,70.1,69,0,2025-07-06T12:06:53.000Z,2025-07-06T15:52:47.000Z,225.9
686b6c8a474fe98469885a42,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,13,easy-cornelia,stage_2_fail,72.5,69,0,2025-07-06T12:00:16.000Z,2025-07-06T15:54:00.000Z,233.7
686b6c8a474fe98469885a43,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,easy-toccoa,stage_1_fail,70.6,70,62,2025-07-06T12:00:54.000Z,2025-07-06T15:58:48.000Z,237.9
686b6c8a474fe98469885a44,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,easy-toccoa,stage_2_fail,70.7,70,74,2025-07-06T12:00:05.000Z,2025-07-06T15:57:59.000Z,237.9
686b6c8a474fe98469885a45,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,blackduck-montgomery,stage_2_fail,70,68,62,2025-07-06T15:23:25.000Z,2025-07-06T15:59:20.000Z,35.9
686b6c8a474fe98469885a46,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,blackduck-montgomery,stage_2_fail,72,67,78,2025-07-06T12:00:27.000Z,2025-07-06T15:59:35.000Z,239.1
686b6c8a474fe98469885a47,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,epic-foxvalley,stage_2_fail,73.7,73,66,2025-07-06T15:55:35.000Z,2025-07-06T15:58:49.000Z,3.2
686b6c8a474fe98469885a48,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,epic-foxvalley,stage_2_fail,73.7,72,64,2025-07-06T12:00:20.000Z,2025-07-06T15:59:35.000Z,239.2
686b6c8a474fe98469885a49,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,corp-bangor,stage_2_fail,72.6,72,58,2025-07-06T12:44:57.000Z,2025-07-06T15:59:54.000Z,194.9
686b6c8a474fe98469885a4a,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,corp-bangor,stage_2_fail,72.3,70,75,2025-07-06T12:36:52.000Z,2025-07-06T15:59:10.000Z,202.3
686b6c8a474fe98469885a4b,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,gwth-aberdeen,stage_2_fail,72.5,71,69,2025-07-06T12:00:01.000Z,2025-07-06T15:58:49.000Z,238.8
686b6c8a474fe98469885a4c,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,gwth-aberdeen,stage_2_fail,71.6,71,60,2025-07-06T13:07:12.000Z,2025-07-06T15:58:56.000Z,171.7
686b6c8a474fe98469885a4d,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,gwth-aberdeen,stage_2_fail,71.4,71,60,2025-07-06T13:53:07.000Z,2025-07-06T15:59:47.000Z,126.7
686b6c8a474fe98469885a4e,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,gwth-aberdeen,stage_2_fail,71.9,71,72,2025-07-06T12:00:22.000Z,2025-07-06T15:59:54.000Z,239.5
686b6c8a474fe98469885a4f,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,gwth-aberdeen,stage_2_fail,72.5,70,70,2025-07-06T12:00:30.000Z,2025-07-06T15:59:19.000Z,238.8
686b6c8a474fe98469885a50,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,gwth-bowie,stage_2_fail,72.5,72,76,2025-07-06T15:55:55.000Z,2025-07-06T15:59:48.000Z,3.9
686b6c8a474fe98469885a51,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,gwth-columbia-md,stage_1_fail,72.6,72,64,2025-07-06T12:00:30.000Z,2025-07-06T15:59:23.000Z,238.9
686b6c8a474fe98469885a52,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,8,gwth-columbia-md,stage_1_fail,73.5,72,68,2025-07-06T12:00:02.000Z,2025-07-06T15:51:16.000Z,231.2
686b6c8a474fe98469885a53,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,gwth-ellicott,stage_1_fail,70.1,70,69,2025-07-06T14:32:13.000Z,2025-07-06T15:59:08.000Z,86.9
686b6c8a474fe98469885a54,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,gwth-ellicott,stage_1_fail,70.5,70,67,2025-07-06T13:02:57.000Z,2025-07-06T15:54:26.000Z,171.5
686b6c8a474fe98469885a55,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,gwth-ellicott,stage_1_fail,69.8,70,66,2025-07-06T14:05:38.000Z,2025-07-06T15:37:09.000Z,91.5
686b6c8a474fe98469885a56,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,gwth-ellicott,stage_2_fail,71.9,70,70,2025-07-06T12:00:20.000Z,2025-07-06T15:57:49.000Z,237.5
686b6c8a474fe98469885a57,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,gwth-foresthill,stage_1_fail,70.1,70,72,2025-07-06T12:00:01.000Z,2025-07-06T15:59:25.000Z,239.4
686b6c8a474fe98469885a58,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,gwth-frederick,stage_2_fail,69.2,68,57,2025-07-06T14:57:52.000Z,2025-07-06T15:59:13.000Z,61.4
686b6c8a474fe98469885a59,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,9,gwth-germantown,stage_1_fail,70.5,70,56,2025-07-06T12:00:00.000Z,2025-07-06T15:52:17.000Z,232.3
686b6c8a474fe98469885a5a,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,gwth-hillendale,stage_1_fail,70.7,70,65,2025-07-06T12:00:43.000Z,2025-07-06T15:59:59.000Z,239.3
686b6c8a474fe98469885a5b,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,gwth-hillendale,stage_1_fail,70.1,70,57,2025-07-06T12:00:21.000Z,2025-07-06T15:58:08.000Z,237.8
686b6c8a474fe98469885a5c,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,gwth-landover,stage_2_fail,76.4,72,78,2025-07-06T12:00:08.000Z,2025-07-06T15:50:12.000Z,230.1
686b6c8a474fe98469885a5d,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,gwth-oxonhill,stage_1_fail,70.5,70,61,2025-07-06T12:00:15.000Z,2025-07-06T15:58:27.000Z,238.2
686b6c8a474fe98469885a5e,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,gwth-pennstation,stage_2_fail,74.4,65,75,2025-07-06T12:00:23.000Z,2025-07-06T15:59:23.000Z,239
686b6c8a474fe98469885a5f,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,gwth-pennstation,stage_2_fail,67.8,65,64,2025-07-06T12:00:29.000Z,2025-07-06T15:00:20.000Z,179.8
686b6c8a474fe98469885a60,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,gwth-perryhall,stage_2_fail,73.4,70,77,2025-07-06T12:01:03.000Z,2025-07-06T15:52:09.000Z,231.1
686b6c8a474fe98469885a61,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,8,gwth-perryhall,stage_2_fail,71.6,70,71,2025-07-06T12:01:10.000Z,2025-07-06T15:59:59.000Z,238.8
686b6c8a474fe98469885a62,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,10,gwth-perryhall,stage_1_fail,69.4,70,68,2025-07-06T15:20:06.000Z,2025-07-06T15:37:03.000Z,16.9
686b6c8a474fe98469885a63,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,gwth-rockville,stage_1_fail,70.7,70,59,2025-07-06T14:27:57.000Z,2025-07-06T15:43:33.000Z,75.6
686b6c8a474fe98469885a64,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,gwth-salisbury,stage_2_fail,72.5,70,78,2025-07-06T12:00:15.000Z,2025-07-06T15:59:22.000Z,239.1
686b6c8a474fe98469885a65,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,gwth-seatpleasant,stage_2_fail,75.9,70,72,2025-07-06T12:00:03.000Z,2025-07-06T15:59:57.000Z,239.9
686b6c8a474fe98469885a66,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,9,gwth-seatpleasant,stage_1_fail,72.8,72,73,2025-07-06T14:55:00.000Z,2025-07-06T15:39:28.000Z,44.5
686b6c8a474fe98469885a67,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,gwth-silversprings,stage_2_fail,70.7,70,74,2025-07-06T13:21:26.000Z,2025-07-06T15:55:25.000Z,154
686b6c8a474fe98469885a68,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,14,gwth-silversprings,stage_1_fail,65.9,70,73,2025-07-06T13:22:02.000Z,2025-07-06T13:22:02.000Z,0
686b6c8a474fe98469885a69,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,15,gwth-silversprings,stage_2_fail,69.3,70,71,2025-07-06T15:16:59.000Z,2025-07-06T15:18:09.000Z,1.2
686b6c8a474fe98469885a6a,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,alder-eastboston,stage_1_fail,68.4,69,67,2025-07-06T14:56:59.000Z,2025-07-06T15:16:49.000Z,19.8
686b6c8a474fe98469885a6b,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,alder-hingham,stage_2_fail,71.3,70,60,2025-07-06T15:36:45.000Z,2025-07-06T15:50:17.000Z,13.5
686b6c8a474fe98469885a6c,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,alder-hingham,stage_2_fail,72.1,70,64,2025-07-06T14:23:38.000Z,2025-07-06T15:59:27.000Z,95.8
686b6c8a474fe98469885a6d,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,alder-revere,stage_1_fail,72.4,73,72,2025-07-06T14:47:24.000Z,2025-07-06T15:39:28.000Z,52.1
686b6c8a474fe98469885a6e,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,alder-wonderland,stage_2_fail,70.8,70,64,2025-07-06T12:00:15.000Z,2025-07-06T15:52:03.000Z,231.8
