_id,createdAt,failedAt,failedAtDate,unitNumber,hostName,failureReason,currentTemp,setpointTemp,minSupplyTemp,runStartTime,runEndTime,runDurationMin
686b6c8a474fe98469885a6f,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,core-brockton,stage_1_fail,70.2,70,74,2025-07-06T12:00:02.000Z,2025-07-06T15:59:22.000Z,239.3
686b6c8a474fe98469885a70,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,core-brockton-westgate,stage_2_fail,72.5,70,60,2025-07-06T15:06:51.000Z,2025-07-06T15:50:08.000Z,43.3
686b6c8a474fe98469885a71,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,core-brockton-westgate,stage_1_fail,72.5,70,74,2025-07-06T12:34:09.000Z,2025-07-06T16:00:00.000Z,205.8
686b6c8a474fe98469885a72,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,core-dedham,stage_2_fail,72.1,70,67,2025-07-06T15:52:23.000Z,2025-07-06T15:59:09.000Z,6.8
686b6c8a474fe98469885a73,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,core-dedham,stage_2_fail,72.5,70,74,2025-07-06T12:00:21.000Z,2025-07-06T15:49:42.000Z,229.3
686b6c8a474fe98469885a74,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,core-fairhaven,stage_2_fail,74.5,70,77,2025-07-06T12:00:11.000Z,2025-07-06T15:59:41.000Z,239.5
686b6c8a474fe98469885a75,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,core-fallriver2,stage_2_fail,71.3,72,73,2025-07-06T15:21:20.000Z,2025-07-06T15:47:21.000Z,26
686b6c8a474fe98469885a76,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,core-foxboro,stage_1_fail,70.8,70,66,2025-07-06T12:00:11.000Z,2025-07-06T15:00:11.000Z,180
686b6c8a474fe98469885a77,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,core-foxboro,stage_1_fail,71.4,70,57,2025-07-06T12:00:24.000Z,2025-07-06T15:58:59.000Z,238.6
686b6c8a474fe98469885a78,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,core-foxboro,stage_2_fail,71.2,70,67,2025-07-06T12:00:31.000Z,2025-07-06T15:59:44.000Z,239.2
686b6c8a474fe98469885a79,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,core-foxboro,stage_1_fail,71.4,70,61,2025-07-06T12:00:38.000Z,2025-07-06T15:59:51.000Z,239.2
686b6c8a474fe98469885a7a,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,core-franklin,stage_2_fail,71.4,70,73,2025-07-06T12:00:06.000Z,2025-07-06T15:56:44.000Z,236.6
686b6c8a474fe98469885a7b,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,core-haverhill,stage_2_fail,72.5,70,76,2025-07-06T12:01:06.000Z,2025-07-06T15:55:00.000Z,233.9
686b6c8a474fe98469885a7c,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,core-haverhill,stage_2_fail,73,70,82,2025-07-06T12:00:08.000Z,2025-07-06T15:52:53.000Z,232.8
686b6c8a474fe98469885a7d,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,10,core-haverhill,stage_2_fail,71.6,72,60,2025-07-06T15:43:58.000Z,2025-07-06T15:52:17.000Z,8.3
686b6c8a474fe98469885a7e,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,core-hyannis,stage_1_fail,70.3,70,67,2025-07-06T12:00:45.000Z,2025-07-06T15:56:56.000Z,236.2
686b6c8a474fe98469885a7f,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,core-lynn,stage_1_fail,71,70,56,2025-07-06T12:00:24.000Z,2025-07-06T15:59:20.000Z,238.9
686b6c8a474fe98469885a80,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,core-lynn,stage_1_fail,70.5,70,56,2025-07-06T12:00:02.000Z,2025-07-06T15:58:59.000Z,238.9
686b6c8a474fe98469885a81,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,9,core-marlborough,stage_2_fail,73.3,70,74,2025-07-06T12:00:30.000Z,2025-07-06T15:51:01.000Z,230.5
686b6c8a474fe98469885a82,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,13,core-marlborough,stage_2_fail,72.3,70,71,2025-07-06T12:00:16.000Z,2025-07-06T15:59:09.000Z,238.9
686b6c8a474fe98469885a83,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,14,core-marlborough,stage_2_fail,71.4,70,73,2025-07-06T12:00:21.000Z,2025-07-06T15:55:39.000Z,235.3
686b6c8a474fe98469885a84,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,8,core-mashpee,stage_1_fail,71.7,70,53,2025-07-06T14:21:27.000Z,2025-07-06T15:23:02.000Z,61.6
686b6c8a474fe98469885a85,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,core-maynard,stage_1_fail,70.3,70,64,2025-07-06T12:00:06.000Z,2025-07-06T15:59:08.000Z,239
686b6c8a474fe98469885a86,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,core-maynard,stage_1_fail,70.5,70,71,2025-07-06T13:09:16.000Z,2025-07-06T15:50:50.000Z,161.6
686b6c8a474fe98469885a87,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,8,core-maynard,stage_2_fail,72.1,72,65,2025-07-06T15:06:30.000Z,2025-07-06T15:59:38.000Z,53.1
686b6c8a474fe98469885a88,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,core-medford,stage_1_fail,70.8,70,63,2025-07-06T13:23:16.000Z,2025-07-06T15:59:00.000Z,155.7
686b6c8a474fe98469885a89,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,core-northattleboro,stage_2_fail,69.4,70,59,2025-07-06T15:22:26.000Z,2025-07-06T15:47:45.000Z,25.3
686b6c8a474fe98469885a8a,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,core-norwood,stage_1_fail,72.3,70,67,2025-07-06T12:00:13.000Z,2025-07-06T15:59:27.000Z,239.2
686b6c8a474fe98469885a8b,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,core-reading,stage_2_fail,71.2,70,63,2025-07-06T13:51:25.000Z,2025-07-06T14:09:43.000Z,18.3
686b6c8a474fe98469885a8c,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,core-reading,stage_1_fail,71.3,70,56,2025-07-06T15:31:34.000Z,2025-07-06T15:58:16.000Z,26.7
686b6c8a474fe98469885a8d,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,core-stoughton,stage_2_fail,70.8,70,67,2025-07-06T12:00:32.000Z,2025-07-06T15:57:32.000Z,237
686b6c8a474fe98469885a8e,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,core-sturbridge,stage_2_fail,70.8,70,72,2025-07-06T12:00:02.000Z,2025-07-06T15:59:19.000Z,239.3
686b6c8a474fe98469885a8f,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,10,core-tewksbury,stage_1_fail,70.3,70,65,2025-07-06T12:00:09.000Z,2025-07-06T15:59:24.000Z,239.2
686b6c8a474fe98469885a90,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,11,core-tewksbury,stage_1_fail,70.5,70,57,2025-07-06T12:00:16.000Z,2025-07-06T15:58:11.000Z,237.9
686b6c8a474fe98469885a91,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,core-wareham,stage_2_fail,71.5,70,67,2025-07-06T15:48:38.000Z,2025-07-06T15:48:38.000Z,0
686b6c8a474fe98469885a92,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,core-wareham,stage_2_fail,70.7,70,56,2025-07-06T14:29:27.000Z,2025-07-06T15:55:08.000Z,85.7
686b6c8a474fe98469885a93,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,core-wareham,stage_1_fail,69.8,70,59,2025-07-06T14:31:56.000Z,2025-07-06T16:00:00.000Z,88.1
686b6c8a474fe98469885a94,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,core-watertown,stage_1_fail,70.4,70,59,2025-07-06T14:57:27.000Z,2025-07-06T15:45:29.000Z,48
686b6c8a474fe98469885a95,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,core-watertown,stage_2_fail,71.1,70,70,2025-07-06T12:00:10.000Z,2025-07-06T15:59:24.000Z,239.2
686b6c8a474fe98469885a96,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,core-webster,stage_2_fail,73.2,70,68,2025-07-06T13:53:30.000Z,2025-07-06T15:58:17.000Z,124.8
686b6c8a474fe98469885a97,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,core-webster,stage_2_fail,71.2,70,65,2025-07-06T12:00:08.000Z,2025-07-06T15:58:04.000Z,237.9
686b6c8a474fe98469885a98,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,corp-amesbury,stage_2_fail,70.44,68,69.98,2025-07-06T12:00:00.694Z,2025-07-06T15:58:00.316Z,238
686b6c8a474fe98469885a99,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,corp-amesbury,stage_2_fail,69.36,68,66.56,2025-07-06T12:00:00.417Z,2025-07-06T15:58:00.527Z,238
686b6c8a474fe98469885a9a,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,corp-danvers,stage_1_fail,66.8,67,73,2025-07-06T13:18:48.000Z,2025-07-06T15:56:11.000Z,157.4
686b6c8a474fe98469885a9b,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,cs-natick,stage_1_fail,72.5,71,60,2025-07-06T12:00:37.000Z,2025-07-06T15:57:37.000Z,237
686b6c8a474fe98469885a9c,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,cs-natick,stage_1_fail,72.3,71,60,2025-07-06T12:00:59.000Z,2025-07-06T15:36:50.000Z,215.8
686b6c8a474fe98469885a9d,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,cs-natick,stage_1_fail,71.7,71,60,2025-07-06T12:01:06.000Z,2025-07-06T15:44:08.000Z,223
686b6c8a474fe98469885a9e,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,gymit-watertown,stage_1_fail,71.2,70,72,2025-07-06T12:00:32.000Z,2025-07-06T15:58:54.000Z,238.4
686b6c8a474fe98469885a9f,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,gymit-watertown,stage_2_fail,71.9,70,68,2025-07-06T12:00:11.000Z,2025-07-06T15:45:26.000Z,225.2
686b6c8a474fe98469885aa0,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,gymit-watertown,stage_1_fail,71.2,70,61,2025-07-06T12:00:18.000Z,2025-07-06T15:59:51.000Z,239.6
686b6c8a474fe98469885aa1,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,gymit-watertown,stage_1_fail,71.4,72,68,2025-07-06T13:28:03.000Z,2025-07-06T15:08:47.000Z,100.7
686b6c8a474fe98469885aa2,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,usma07725fb0001040,stage_2_fail,80.88,70.97999999999999,55.04,2025-07-06T12:00:01.072Z,2025-07-06T15:56:00.750Z,236
686b6c8a474fe98469885aa3,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,usma07725fb0001046,stage_2_fail,77.28,70.08,69.62,2025-07-06T12:00:01.107Z,2025-07-06T15:56:00.860Z,236
686b6c8a474fe98469885aa4,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,usma07725fb0001046,stage_2_fail,74.39999999999999,70.08,73.04,2025-07-06T12:00:01.083Z,2025-07-06T15:56:00.852Z,236
686b6c8a474fe98469885aa5,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,usma07725fb0001046,stage_2_fail,74.58,70.08,100.03999999999999,2025-07-06T12:00:01.100Z,2025-07-06T15:56:00.865Z,236
686b6c8a474fe98469885aa6,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,usma07725fb0001046,stage_2_fail,74.58,70.08,68.9,2025-07-06T12:00:01.090Z,2025-07-06T15:56:00.864Z,236
686b6c8a474fe98469885aa7,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,usma07725fb0001046,stage_1_fail,73.5,74.03999999999999,72.68,2025-07-06T12:00:01.102Z,2025-07-06T15:34:00.815Z,214
686b6c8a474fe98469885aa8,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,usma07725fb0001046,stage_1_fail,73.14,74.03999999999999,73.22,2025-07-06T12:00:01.166Z,2025-07-06T15:28:00.925Z,208
686b6c8a474fe98469885aa9,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,usma07725gb0001050,stage_2_fail,79.97999999999999,74.03999999999999,84.02,2025-07-06T12:00:01.152Z,2025-07-06T15:56:00.880Z,236
686b6c8a474fe98469885aaa,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,epic-belleville,stage_2_fail,73,72,69,2025-07-06T12:00:22.000Z,2025-07-06T15:50:23.000Z,230
686b6c8a474fe98469885aab,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,epic-belleville,stage_1_fail,72.6,72,57,2025-07-06T12:00:29.000Z,2025-07-06T15:51:22.000Z,230.9
686b6c8a474fe98469885aac,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,epic-bloomfieldtwp,stage_1_fail,72.6,72,57,2025-07-06T12:00:22.000Z,2025-07-06T15:58:29.000Z,238.1
686b6c8a474fe98469885aad,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,epic-bloomfieldtwp,stage_2_fail,77.3,72,78,2025-07-06T12:00:29.000Z,2025-07-06T15:59:23.000Z,238.9
686b6c8a474fe98469885aae,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,epic-commerce-twp,stage_1_fail,72.4,72,60,2025-07-06T12:00:50.000Z,2025-07-06T15:59:52.000Z,239
686b6c8a474fe98469885aaf,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,epic-commerce-twp,stage_1_fail,72.3,72,58,2025-07-06T12:00:16.000Z,2025-07-06T15:58:22.000Z,238.1
686b6c8a474fe98469885ab0,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,epic-commerce-twp,stage_1_fail,73.1,72,62,2025-07-06T12:00:23.000Z,2025-07-06T15:58:29.000Z,238.1
686b6c8a474fe98469885ab1,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,epic-commerce-twp,stage_1_fail,72.1,72,64,2025-07-06T14:47:58.000Z,2025-07-06T15:37:14.000Z,49.3
686b6c8a474fe98469885ab2,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,epic-dearborn-ford,stage_1_fail,72.5,72,67,2025-07-06T12:00:32.000Z,2025-07-06T15:58:54.000Z,238.4
686b6c8a474fe98469885ab3,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,epic-dearborn-ford,stage_1_fail,72.7,72,67,2025-07-06T12:00:02.000Z,2025-07-06T15:58:24.000Z,238.4
686b6c8a474fe98469885ab4,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,epic-dearborn2,stage_2_fail,71.5,70,70,2025-07-06T12:00:12.000Z,2025-07-06T15:59:28.000Z,239.3
686b6c8a474fe98469885ab5,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,8,epic-dearborn2,stage_1_fail,71,70,56,2025-07-06T12:00:54.000Z,2025-07-06T15:56:20.000Z,235.4
686b6c8a474fe98469885ab6,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,epic-detroit,stage_2_fail,72.1,72,60,2025-07-06T14:47:36.000Z,2025-07-06T15:20:07.000Z,32.5
686b6c8a474fe98469885ab7,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,epic-detroit,stage_2_fail,72.8,70,68,2025-07-06T12:00:10.000Z,2025-07-06T15:58:00.000Z,237.8
686b6c8a474fe98469885ab8,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,epic-detroit,stage_2_fail,73.9,70,76,2025-07-06T12:00:17.000Z,2025-07-06T15:57:14.000Z,236.9
686b6c8a474fe98469885ab9,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,epic-detroit,stage_2_fail,72.5,70,70,2025-07-06T12:00:23.000Z,2025-07-06T15:57:21.000Z,237
686b6c8a474fe98469885aba,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,epic-flint,stage_2_fail,74.8,73,86,2025-07-06T12:00:23.000Z,2025-07-06T12:58:20.000Z,58
686b6c8a474fe98469885abb,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,epic-fortgratiot,stage_1_fail,70.1,70,65,2025-07-06T12:00:13.000Z,2025-07-06T16:00:00.000Z,239.8
686b6c8a474fe98469885abc,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,epic-gardencity,stage_2_fail,73.9,72,69,2025-07-06T12:00:27.000Z,2025-07-06T15:57:10.000Z,236.7
686b6c8a474fe98469885abd,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,epic-gardencity,stage_1_fail,73.2,72,57,2025-07-06T12:00:33.000Z,2025-07-06T15:59:33.000Z,239
686b6c8a474fe98469885abe,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,epic-gardencity,stage_1_fail,73.5,72,57,2025-07-06T12:00:39.000Z,2025-07-06T15:59:40.000Z,239
686b6c8a474fe98469885abf,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,epic-grandrapids,stage_1_fail,70.8,70,66,2025-07-06T15:15:32.000Z,2025-07-06T15:58:22.000Z,42.8
686b6c8a474fe98469885ac0,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,epic-grandrapids,stage_1_fail,70.8,70,62,2025-07-06T12:00:17.000Z,2025-07-06T15:48:23.000Z,228.1
686b6c8a474fe98469885ac1,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,epic-grandrapids,stage_1_fail,70.3,70,56,2025-07-06T12:00:30.000Z,2025-07-06T15:40:07.000Z,219.6
686b6c8a474fe98469885ac2,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,8,epic-grandrapids2,stage_2_fail,73.9,72,71,2025-07-06T12:00:29.000Z,2025-07-06T15:59:23.000Z,238.9
686b6c8a474fe98469885ac3,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,16,epic-grandrapids2,stage_1_fail,72.8,72,52,2025-07-06T12:00:11.000Z,2025-07-06T15:59:17.000Z,239.1
686b6c8a474fe98469885ac4,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,17,epic-grandrapids2,stage_1_fail,72.6,72,73,2025-07-06T12:00:17.000Z,2025-07-06T15:52:57.000Z,232.7
686b6c8a474fe98469885ac5,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,epic-grandville,stage_1_fail,70.7,70,56,2025-07-06T12:00:57.000Z,2025-07-06T15:58:56.000Z,238
686b6c8a474fe98469885ac6,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,epic-grandville,stage_1_fail,70.8,70,56,2025-07-06T12:01:04.000Z,2025-07-06T15:56:42.000Z,235.6
686b6c8a474fe98469885ac7,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,epic-kentwood,stage_2_fail,65.6,70,71,2025-07-06T15:57:15.000Z,2025-07-06T15:58:11.000Z,0.9
686b6c8a474fe98469885ac8,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,epic-lakeorion,stage_1_fail,72.3,72,57,2025-07-06T15:12:18.000Z,2025-07-06T15:59:37.000Z,47.3
686b6c8a474fe98469885ac9,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,epic-lakeorion,stage_2_fail,73.7,72,55,2025-07-06T12:00:14.000Z,2025-07-06T15:58:51.000Z,238.6
686b6c8a474fe98469885aca,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,epic-lakeorion,stage_1_fail,72.8,72,55,2025-07-06T12:00:20.000Z,2025-07-06T15:58:03.000Z,237.7
686b6c8a474fe98469885acb,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,epic-lakeorion,stage_2_fail,75,72,73,2025-07-06T12:00:26.000Z,2025-07-06T15:59:04.000Z,238.6
686b6c8a474fe98469885acc,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,10,epic-livonia-7mile,stage_2_fail,73.5,72,75,2025-07-06T12:01:05.000Z,2025-07-06T15:46:36.000Z,225.5
686b6c8a474fe98469885acd,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,epic-livonia5,stage_1_fail,72.5,72,71,2025-07-06T12:00:31.000Z,2025-07-06T15:59:11.000Z,238.7
686b6c8a474fe98469885ace,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,epic-livonia5,stage_1_fail,72.6,72,59,2025-07-06T12:00:38.000Z,2025-07-06T15:59:18.000Z,238.7
686b6c8a474fe98469885acf,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,epic-livonia5,stage_2_fail,72.8,72,55,2025-07-06T12:00:45.000Z,2025-07-06T15:59:25.000Z,238.7
686b6c8a474fe98469885ad0,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,epic-midland,stage_1_fail,73.4,73,65,2025-07-06T15:17:10.000Z,2025-07-06T15:59:10.000Z,42
686b6c8a474fe98469885ad1,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,8,epic-midland,stage_1_fail,72.8,72,65,2025-07-06T12:00:06.000Z,2025-07-06T15:58:26.000Z,238.3
686b6c8a474fe98469885ad2,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,epic-mt,stage_1_fail,72.3,72,68,2025-07-06T12:00:39.000Z,2025-07-06T15:58:29.000Z,237.8
686b6c8a474fe98469885ad3,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,epic-mt,stage_1_fail,72.5,72,67,2025-07-06T12:00:45.000Z,2025-07-06T15:58:36.000Z,237.8
686b6c8a474fe98469885ad4,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,epic-mt,stage_1_fail,72.3,72,55,2025-07-06T12:00:51.000Z,2025-07-06T15:58:43.000Z,237.9
686b6c8a474fe98469885ad5,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,8,epic-mt,stage_2_fail,73.7,72,73,2025-07-06T12:00:33.000Z,2025-07-06T15:59:17.000Z,238.7
686b6c8a474fe98469885ad6,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,epic-novi,stage_1_fail,72.5,72,67,2025-07-06T12:00:47.000Z,2025-07-06T15:56:07.000Z,235.3
686b6c8a474fe98469885ad7,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,epic-novi,stage_1_fail,72.5,72,54,2025-07-06T12:00:14.000Z,2025-07-06T15:59:54.000Z,239.7
686b6c8a474fe98469885ad8,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,epic-novi,stage_1_fail,71.4,72,67,2025-07-06T12:00:20.000Z,2025-07-06T15:42:47.000Z,222.4
686b6c8a474fe98469885ad9,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,8,epic-novi,stage_1_fail,71.9,72,66,2025-07-06T15:09:09.000Z,2025-07-06T15:59:14.000Z,50.1
686b6c8a474fe98469885ada,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,epic-oakpark,stage_1_fail,73.5,73,60,2025-07-06T15:54:05.000Z,2025-07-06T15:59:02.000Z,5
686b6c8a474fe98469885adb,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,epic-oakpark,stage_2_fail,72.8,72,59,2025-07-06T12:00:23.000Z,2025-07-06T16:00:00.000Z,239.6
686b6c8a474fe98469885adc,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,epic-oakpark,stage_1_fail,72.8,72,69,2025-07-06T13:54:16.000Z,2025-07-06T15:46:55.000Z,112.7
686b6c8a474fe98469885add,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,epic-oakpark,stage_1_fail,72.6,72,55,2025-07-06T12:00:37.000Z,2025-07-06T15:59:25.000Z,238.8
686b6c8a474fe98469885ade,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,epic-plymouth,stage_1_fail,72.5,72,58,2025-07-06T12:00:30.000Z,2025-07-06T15:58:19.000Z,237.8
686b6c8a474fe98469885adf,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,epic-plymouth,stage_2_fail,73,72,67,2025-07-06T12:00:03.000Z,2025-07-06T15:55:54.000Z,235.8
686b6c8a474fe98469885ae0,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,epic-plymouth,stage_2_fail,71.9,72,69,2025-07-06T12:00:16.000Z,2025-07-06T15:58:46.000Z,238.5
686b6c8a474fe98469885ae1,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,epic-redford,stage_2_fail,72.5,70,67,2025-07-06T12:00:24.000Z,2025-07-06T15:56:25.000Z,236
686b6c8a474fe98469885ae2,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,epic-redford,stage_2_fail,73.7,69,78,2025-07-06T12:00:31.000Z,2025-07-06T15:58:45.000Z,238.2
686b6c8a474fe98469885ae3,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,epic-redford,stage_1_fail,69.3,69,55,2025-07-06T12:00:10.000Z,2025-07-06T15:59:10.000Z,239
686b6c8a474fe98469885ae4,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,epic-rochesterhills,stage_1_fail,72.5,72,58,2025-07-06T12:00:07.000Z,2025-07-06T15:59:32.000Z,239.4
686b6c8a474fe98469885ae5,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,epic-royaloak,stage_1_fail,72.1,72,69,2025-07-06T14:15:22.000Z,2025-07-06T15:59:23.000Z,104
686b6c8a474fe98469885ae6,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,epic-royaloak,stage_1_fail,72.3,72,58,2025-07-06T12:00:46.000Z,2025-07-06T15:58:39.000Z,237.9
686b6c8a474fe98469885ae7,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,epic-royaloak,stage_1_fail,72.5,72,58,2025-07-06T12:00:52.000Z,2025-07-06T15:58:46.000Z,237.9
686b6c8a474fe98469885ae8,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,epic-royaloak,stage_1_fail,72.8,72,58,2025-07-06T12:00:03.000Z,2025-07-06T15:59:50.000Z,239.8
686b6c8a474fe98469885ae9,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,epic-royaloak,stage_2_fail,73.2,72,69,2025-07-06T12:00:10.000Z,2025-07-06T15:59:00.000Z,238.8
686b6c8a474fe98469885aea,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,8,epic-royaloak,stage_1_fail,72.8,72,79,2025-07-06T12:00:24.000Z,2025-07-06T12:14:26.000Z,14
686b6c8a474fe98469885aeb,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,epic-shelby,stage_2_fail,73.2,70,81,2025-07-06T12:00:18.000Z,2025-07-06T15:58:04.000Z,237.8
686b6c8a474fe98469885aec,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,epic-shelby,stage_1_fail,71.2,72,63,2025-07-06T15:31:31.000Z,2025-07-06T15:39:44.000Z,8.2
686b6c8a474fe98469885aed,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,epic-shelby,stage_2_fail,70.8,70,59,2025-07-06T15:28:00.000Z,2025-07-06T15:59:11.000Z,31.2
686b6c8a474fe98469885aee,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,epic-shelby,stage_2_fail,72.1,70,59,2025-07-06T15:00:35.000Z,2025-07-06T15:58:30.000Z,57.9
686b6c8a474fe98469885aef,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,epic-shelbytwp,stage_1_fail,73,72,69,2025-07-06T15:30:48.000Z,2025-07-06T15:46:53.000Z,16.1
686b6c8a474fe98469885af0,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,epic-shelbytwp,stage_1_fail,72.3,72,56,2025-07-06T12:00:31.000Z,2025-07-06T15:59:13.000Z,238.7
686b6c8a474fe98469885af1,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,epic-southfield,stage_2_fail,73.9,73,66,2025-07-06T14:58:57.000Z,2025-07-06T15:58:28.000Z,59.5
686b6c8a474fe98469885af2,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,epic-southfield,stage_2_fail,74.1,72,70,2025-07-06T12:00:02.000Z,2025-07-06T15:58:35.000Z,238.6
686b6c8a474fe98469885af3,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,epic-southfield,stage_2_fail,73,72,74,2025-07-06T12:00:23.000Z,2025-07-06T15:57:02.000Z,236.7
686b6c8a474fe98469885af4,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,epic-southfield,stage_2_fail,74.3,72,71,2025-07-06T13:49:21.000Z,2025-07-06T15:59:59.000Z,130.6
686b6c8a474fe98469885af5,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,epic-southfield,stage_2_fail,74.1,72,72,2025-07-06T12:00:39.000Z,2025-07-06T15:59:10.000Z,238.5
686b6c8a474fe98469885af6,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,8,epic-sterlingheights,stage_2_fail,72.6,72,77,2025-07-06T12:00:25.000Z,2025-07-06T16:00:00.000Z,239.6
686b6c8a474fe98469885af7,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,epic-troy,stage_2_fail,75.3,72,75,2025-07-06T12:00:26.000Z,2025-07-06T15:59:51.000Z,239.4
686b6c8a474fe98469885af8,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,epic-troy,stage_2_fail,74.8,71,71,2025-07-06T12:00:33.000Z,2025-07-06T15:55:26.000Z,234.9
686b6c8a474fe98469885af9,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,epic-troy2,stage_1_fail,72.5,72,58,2025-07-06T12:00:30.000Z,2025-07-06T15:59:17.000Z,238.8
686b6c8a474fe98469885afa,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,epic-troy2,stage_1_fail,73.3,72,61,2025-07-06T12:00:10.000Z,2025-07-06T15:59:38.000Z,239.5
686b6c8a474fe98469885afb,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,epic-troy2,stage_1_fail,73,72,57,2025-07-06T12:00:17.000Z,2025-07-06T15:59:45.000Z,239.5
686b6c8a474fe98469885afc,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,epic-troy2,stage_2_fail,73.9,72,81,2025-07-06T12:00:23.000Z,2025-07-06T15:59:10.000Z,238.8
686b6c8a474fe98469885afd,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,epic-utica,stage_1_fail,72.5,72,69,2025-07-06T12:00:53.000Z,2025-07-06T15:59:21.000Z,238.5
686b6c8a474fe98469885afe,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,epic-utica,stage_1_fail,73.2,72,67,2025-07-06T12:00:04.000Z,2025-07-06T15:59:28.000Z,239.4
686b6c8a474fe98469885aff,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,epic-utica,stage_1_fail,72.4,72,59,2025-07-06T12:00:19.000Z,2025-07-06T15:58:46.000Z,238.4
686b6c8a474fe98469885b00,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,epic-warren,stage_2_fail,73.5,72,59,2025-07-06T12:00:30.000Z,2025-07-06T15:57:06.000Z,236.6
686b6c8a474fe98469885b01,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,epic-warren,stage_1_fail,72.5,72,57,2025-07-06T12:00:44.000Z,2025-07-06T15:59:26.000Z,238.7
686b6c8a474fe98469885b02,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,epic-warren,stage_1_fail,72.5,72,59,2025-07-06T12:00:51.000Z,2025-07-06T15:59:33.000Z,238.7
686b6c8a474fe98469885b03,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,epic-warren,stage_1_fail,72.5,72,60,2025-07-06T12:00:57.000Z,2025-07-06T15:58:35.000Z,237.6
686b6c8a474fe98469885b04,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,10,epic-warren,stage_1_fail,73.2,72,68,2025-07-06T12:00:16.000Z,2025-07-06T15:55:50.000Z,235.6
686b6c8a474fe98469885b05,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,epic-wayne,stage_2_fail,72.5,72,58,2025-07-06T15:22:07.000Z,2025-07-06T15:59:47.000Z,37.7
686b6c8a474fe98469885b06,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,epic-wayne,stage_1_fail,72.4,72,57,2025-07-06T12:00:53.000Z,2025-07-06T15:59:54.000Z,239
686b6c8a474fe98469885b07,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,epic-wayne,stage_1_fail,72.6,72,75,2025-07-06T15:15:49.000Z,2025-07-06T15:59:25.000Z,43.6
686b6c8a474fe98469885b08,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,8,epic-wayne,stage_1_fail,73.7,72,56,2025-07-06T12:00:40.000Z,2025-07-06T15:57:42.000Z,237
686b6c8a474fe98469885b09,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,epic-westland,stage_1_fail,70.3,70,67,2025-07-06T12:01:14.000Z,2025-07-06T15:59:30.000Z,238.3
686b6c8a474fe98469885b0a,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,epic-westland,stage_1_fail,70.8,70,52,2025-07-06T12:00:10.000Z,2025-07-06T15:55:45.000Z,235.6
686b6c8a474fe98469885b0b,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,epic-westland,stage_1_fail,70.8,70,65,2025-07-06T13:20:20.000Z,2025-07-06T15:57:12.000Z,156.9
686b6c8a474fe98469885b0c,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,epic-westland,stage_1_fail,69.8,70,64,2025-07-06T15:41:20.000Z,2025-07-06T15:58:43.000Z,17.4
686b6c8a474fe98469885b0d,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,epic-woodhaven,stage_2_fail,73.9,73,64,2025-07-06T15:58:37.000Z,2025-07-06T15:58:37.000Z,0
686b6c8a474fe98469885b0e,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,epic-woodhaven,stage_1_fail,73.2,72,78,2025-07-06T15:42:06.000Z,2025-07-06T15:59:33.000Z,17.4
686b6c8a474fe98469885b0f,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,epic-woodhaven,stage_2_fail,73.2,72,75,2025-07-06T12:00:13.000Z,2025-07-06T15:59:55.000Z,239.7
686b6c8a474fe98469885b10,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,epic-woodhaven,stage_2_fail,73.4,72,67,2025-07-06T12:00:21.000Z,2025-07-06T15:41:45.000Z,221.4
686b6c8a474fe98469885b11,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,epic-woodhaven,stage_1_fail,72.8,72,69,2025-07-06T12:00:28.000Z,2025-07-06T15:58:30.000Z,238
686b6c8a474fe98469885b12,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,epic-wyoming,stage_1_fail,73,72,58,2025-07-06T12:00:13.000Z,2025-07-06T15:56:04.000Z,235.8
686b6c8a474fe98469885b13,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,jp-alpine,stage_2_fail,64.5,71,107,2025-07-06T15:32:07.000Z,2025-07-06T15:33:17.000Z,1.2
686b6c8a474fe98469885b14,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,jp-byron,stage_2_fail,76.4,71,72,2025-07-06T12:00:41.000Z,2025-07-06T15:59:19.000Z,238.6
686b6c8a474fe98469885b15,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,jp-byron,stage_2_fail,75.6,71,64,2025-07-06T12:00:20.000Z,2025-07-06T15:59:40.000Z,239.3
686b6c8a474fe98469885b16,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,jp-grandhaven,stage_1_fail,70.7,71,70,2025-07-06T14:32:21.000Z,2025-07-06T14:47:53.000Z,15.5
686b6c8a474fe98469885b17,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,base-crystal,stage_2_fail,71.4,70,71,2025-07-06T12:00:08.000Z,2025-07-06T15:59:46.000Z,239.6
686b6c8a474fe98469885b18,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,core-keene,stage_1_fail,73,72,68,2025-07-06T12:00:08.000Z,2025-07-06T15:57:33.000Z,237.4
686b6c8a474fe98469885b19,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,core-salem,stage_2_fail,68.9,70,62,2025-07-06T14:51:06.000Z,2025-07-06T14:54:47.000Z,3.7
686b6c8a474fe98469885b1a,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,corp-belmont,stage_2_fail,75.2,69,86,2025-07-06T12:00:09.000Z,2025-07-06T15:00:05.000Z,179.9
686b6c8a474fe98469885b1b,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,corp-concord,stage_1_fail,68.4,68,60,2025-07-06T14:48:00.000Z,2025-07-06T15:59:48.000Z,71.8
686b6c8a474fe98469885b1c,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,corp-concord,stage_1_fail,71.1,70,118,2025-07-06T12:16:42.000Z,2025-07-06T15:54:26.000Z,217.7
686b6c8a474fe98469885b1d,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,corp-concord,stage_2_fail,66.4,67,66,2025-07-06T15:22:08.000Z,2025-07-06T15:38:33.000Z,16.4
686b6c8a474fe98469885b1e,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,corp-goffstown,stage_2_fail,75.7,70,61,2025-07-06T15:57:24.000Z,2025-07-06T15:59:05.000Z,1.7
686b6c8a474fe98469885b1f,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,corp-hooksett,stage_2_fail,70.8,68,85,2025-07-06T12:00:09.000Z,2025-07-06T15:54:22.000Z,234.2
686b6c8a474fe98469885b20,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,corp-nashua-281dwh,stage_2_fail,70.5,68,80,2025-07-06T12:00:01.000Z,2025-07-06T15:59:06.000Z,239.1
686b6c8a474fe98469885b21,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,corp-nashua-281dwh,stage_2_fail,71.2,68,55,2025-07-06T14:46:40.000Z,2025-07-06T15:58:59.000Z,72.3
686b6c8a474fe98469885b22,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,corp-nashua-coliseum,stage_1_fail,71,70,64,2025-07-06T12:00:37.000Z,2025-07-06T15:59:20.000Z,238.7
686b6c8a474fe98469885b23,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,corp-nashua-coliseum,stage_2_fail,77.5,70,82,2025-07-06T12:00:22.000Z,2025-07-06T15:56:06.000Z,235.7
686b6c8a474fe98469885b24,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,corp-portsmouth,stage_2_fail,68.9,68,67,2025-07-06T15:22:16.000Z,2025-07-06T15:48:32.000Z,26.3
686b6c8a474fe98469885b25,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,corp-raymond,stage_2_fail,59,70,59,2025-07-06T12:30:27.000Z,2025-07-06T13:54:44.000Z,84.3
686b6c8a474fe98469885b26,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,corp-raymond,stage_2_fail,71.2,68,71,2025-07-06T12:00:26.000Z,2025-07-06T15:59:23.000Z,238.9
686b6c8a474fe98469885b27,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,corp-seabrook,stage_1_fail,70.1,70,71,2025-07-06T12:56:29.000Z,2025-07-06T15:59:49.000Z,183.3
686b6c8a474fe98469885b28,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,corp-seabrook,stage_1_fail,70.6,70,85,2025-07-06T12:00:28.000Z,2025-07-06T15:53:14.000Z,232.8
686b6c8a474fe98469885b29,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,usnh01525eb0001030,stage_1_fail,70.8,70,60.26,2025-07-06T12:16:00.887Z,2025-07-06T15:58:00.750Z,222
686b6c8a474fe98469885b2a,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,usnh01525eb0001030,stage_1_fail,70.8,70,66.2,2025-07-06T14:32:00.760Z,2025-07-06T15:58:00.732Z,86
686b6c8a474fe98469885b2b,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,usnh01525eb0001030,stage_1_fail,70.6,70,65.12,2025-07-06T13:52:00.716Z,2025-07-06T15:58:00.641Z,126
686b6c8a474fe98469885b2c,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,usnh01525eb0001030,stage_1_fail,70.8,70,64.4,2025-07-06T13:44:00.911Z,2025-07-06T15:58:00.724Z,134
686b6c8a474fe98469885b2d,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,usnh01525eb0001030,stage_1_fail,70.8,70,58.64,2025-07-06T15:48:00.866Z,2025-07-06T15:58:00.742Z,10
686b6c8a474fe98469885b2e,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,corp-barnegat,stage_1_fail,68,68,75,2025-07-06T12:00:50.000Z,2025-07-06T15:01:33.000Z,180.7
686b6c8a474fe98469885b2f,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,corp-brick-55,stage_2_fail,74.3,70,101,2025-07-06T12:00:34.000Z,2025-07-06T15:59:31.000Z,238.9
686b6c8a474fe98469885b30,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,corp-brick-rt88,stage_2_fail,73.3,70,160,2025-07-06T12:00:16.000Z,2025-07-06T15:59:15.000Z,239
686b6c8a474fe98469885b31,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,corp-brick-rt88,stage_2_fail,73.9,70,70,2025-07-06T12:00:31.000Z,2025-07-06T15:59:30.000Z,239
686b6c8a474fe98469885b32,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,corp-edison,stage_2_fail,73.1,70,72,2025-07-06T12:00:26.000Z,2025-07-06T15:59:05.000Z,238.7
686b6c8a474fe98469885b33,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,corp-freehold,stage_2_fail,70.5,68,70,2025-07-06T12:00:34.000Z,2025-07-06T15:56:59.000Z,236.4
686b6c8a474fe98469885b34,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,corp-freehold,stage_1_fail,68.6,68,69,2025-07-06T15:30:50.000Z,2025-07-06T15:59:20.000Z,28.5
686b6c8a474fe98469885b35,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,corp-jackson,stage_2_fail,72.3,70,78,2025-07-06T12:00:01.000Z,2025-07-06T15:59:47.000Z,239.8
686b6c8a474fe98469885b36,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,corp-middletownnj,stage_2_fail,74.6,70,82,2025-07-06T12:00:21.000Z,2025-07-06T15:59:15.000Z,238.9
686b6c8a474fe98469885b37,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,corp-middletownnj,stage_2_fail,73,70,78,2025-07-06T12:00:29.000Z,2025-07-06T15:59:57.000Z,239.5
686b6c8a474fe98469885b38,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,corp-shrewsbury-nj,stage_2_fail,72.6,72,60,2025-07-06T15:26:54.000Z,2025-07-06T15:59:18.000Z,32.4
686b6c8a474fe98469885b39,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,corp-shrewsbury-nj,stage_1_fail,71.2,70,62,2025-07-06T15:53:43.000Z,2025-07-06T15:57:02.000Z,3.3
686b6c8a474fe98469885b3a,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,corp-shrewsbury-nj,stage_2_fail,73,68,72,2025-07-06T12:00:11.000Z,2025-07-06T15:56:27.000Z,236.3
686b6c8a474fe98469885b3b,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,corp-shrewsbury-nj,stage_2_fail,74.7,70,78,2025-07-06T12:00:18.000Z,2025-07-06T15:58:14.000Z,237.9
686b6c8a474fe98469885b3c,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,corp-walltownship,stage_1_fail,69.3,70,67,2025-07-06T12:00:19.000Z,2025-07-06T12:31:15.000Z,30.9
686b6c8a474fe98469885b3d,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,grand-cedarknolls,stage_1_fail,67.7,68,71,2025-07-06T15:10:37.000Z,2025-07-06T15:57:39.000Z,47
686b6c8a474fe98469885b3e,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,grand-clifton2,stage_1_fail,68.7,68,63,2025-07-06T12:00:12.000Z,2025-07-06T15:59:51.000Z,239.7
686b6c8a474fe98469885b3f,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,grand-clifton2,stage_1_fail,68.7,68,67,2025-07-06T12:00:26.000Z,2025-07-06T15:59:23.000Z,238.9
686b6c8a474fe98469885b40,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,grand-clifton2,stage_1_fail,69,68,53,2025-07-06T12:00:40.000Z,2025-07-06T15:54:41.000Z,234
686b6c8a474fe98469885b41,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,grand-clifton2,stage_1_fail,68.5,68,54,2025-07-06T12:00:05.000Z,2025-07-06T15:58:20.000Z,238.2
686b6c8a474fe98469885b42,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,grand-morrisplains,stage_2_fail,70,70,68,2025-07-06T15:56:12.000Z,2025-07-06T15:56:56.000Z,0.7
686b6c8a474fe98469885b43,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,grand-morrisplains,stage_1_fail,70.3,69,57,2025-07-06T12:00:40.000Z,2025-07-06T15:59:54.000Z,239.2
686b6c8a474fe98469885b44,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,grand-pomptonlake,stage_2_fail,72.6,68,68,2025-07-06T12:00:02.000Z,2025-07-06T15:59:54.000Z,239.9
686b6c8a474fe98469885b45,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,grand-rockaway,stage_2_fail,73.3,72,75,2025-07-06T12:00:23.000Z,2025-07-06T15:59:51.000Z,239.5
686b6c8a474fe98469885b46,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,grand-wayne,stage_2_fail,71.6,71,71,2025-07-06T13:32:49.000Z,2025-07-06T15:59:38.000Z,146.8
686b6c8a474fe98469885b47,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,grand-wayne,stage_2_fail,69.3,69,62,2025-07-06T15:37:00.000Z,2025-07-06T15:59:24.000Z,22.4
686b6c8a474fe98469885b48,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,grand-woodland,stage_1_fail,69,69,64,2025-07-06T14:54:03.000Z,2025-07-06T15:26:21.000Z,32.3
686b6c8a474fe98469885b49,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,corp-babylon,stage_2_fail,72.3,70,75,2025-07-06T12:00:23.000Z,2025-07-06T15:59:48.000Z,239.4
686b6c8a474fe98469885b4a,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,corp-babylon,stage_2_fail,75.2,70,77,2025-07-06T12:00:44.000Z,2025-07-06T15:59:19.000Z,238.6
686b6c8a474fe98469885b4b,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,corp-centereach,stage_2_fail,69.7,70,58,2025-07-06T15:46:54.000Z,2025-07-06T15:55:24.000Z,8.5
686b6c8a474fe98469885b4c,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,corp-centereach,stage_2_fail,71.6,68,69,2025-07-06T12:00:35.000Z,2025-07-06T15:59:27.000Z,238.9
686b6c8a474fe98469885b4d,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,corp-centereach,stage_1_fail,69.4,68,48,2025-07-06T15:18:50.000Z,2025-07-06T15:50:23.000Z,31.6
686b6c8a474fe98469885b4e,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,corp-centereach,stage_2_fail,70.5,70,56,2025-07-06T14:08:22.000Z,2025-07-06T15:57:24.000Z,109
686b6c8a474fe98469885b4f,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,corp-greenlawn,stage_1_fail,69.6,70,65,2025-07-06T14:53:03.000Z,2025-07-06T15:50:05.000Z,57
686b6c8a474fe98469885b50,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,corp-hamptonbays2,stage_2_fail,72.6,72,56,2025-07-06T15:46:45.000Z,2025-07-06T15:59:39.000Z,12.9
686b6c8a474fe98469885b51,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,corp-hamptonbays2,stage_2_fail,73,70,77,2025-07-06T12:00:47.000Z,2025-07-06T15:54:44.000Z,233.9
686b6c8a474fe98469885b52,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,11,corp-hamptonbays2,stage_2_fail,72.5,72,54,2025-07-06T15:37:22.000Z,2025-07-06T15:56:51.000Z,19.5
686b6c8a474fe98469885b53,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,9,corp-hauppauge,stage_2_fail,72.3,70,74,2025-07-06T12:00:31.000Z,2025-07-06T15:46:51.000Z,226.3
686b6c8a474fe98469885b54,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,10,corp-hicksville,stage_1_fail,70.8,70,62,2025-07-06T12:00:13.000Z,2025-07-06T15:59:39.000Z,239.4
686b6c8a474fe98469885b55,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,corp-hudson,stage_2_fail,71.2,70,72,2025-07-06T15:17:23.000Z,2025-07-06T15:58:19.000Z,40.9
686b6c8a474fe98469885b56,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,corp-hudson,stage_2_fail,72.3,70,64,2025-07-06T15:16:57.000Z,2025-07-06T16:00:00.000Z,43
686b6c8a474fe98469885b57,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,8,corp-hudson,stage_1_fail,70.5,70,57,2025-07-06T15:21:52.000Z,2025-07-06T15:58:32.000Z,36.7
686b6c8a474fe98469885b58,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,corp-kingston,stage_2_fail,82.2,70,84,2025-07-06T12:00:20.000Z,2025-07-06T15:59:55.000Z,239.6
686b6c8a474fe98469885b59,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,corp-kingston,stage_2_fail,71.2,70,69,2025-07-06T12:00:27.000Z,2025-07-06T15:47:11.000Z,226.7
686b6c8a474fe98469885b5a,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,corp-kingston,stage_2_fail,71.3,70,52,2025-07-06T15:39:38.000Z,2025-07-06T15:46:42.000Z,7.1
686b6c8a474fe98469885b5b,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,corp-kingston,stage_2_fail,74.3,70,75,2025-07-06T12:00:02.000Z,2025-07-06T15:47:21.000Z,227.3
686b6c8a474fe98469885b5c,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,corp-kingston,stage_2_fail,77.2,70,75,2025-07-06T12:00:06.000Z,2025-07-06T15:59:41.000Z,239.6
686b6c8a474fe98469885b5d,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,8,corp-kingston,stage_2_fail,74.1,70,75,2025-07-06T12:00:10.000Z,2025-07-06T15:58:40.000Z,238.5
686b6c8a474fe98469885b5e,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,9,corp-kingston,stage_2_fail,74.5,70,71,2025-07-06T12:00:13.000Z,2025-07-06T15:46:57.000Z,226.7
686b6c8a474fe98469885b5f,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,corp-lagrange,stage_1_fail,69.9,70,63,2025-07-06T12:00:02.000Z,2025-07-06T15:34:56.000Z,214.9
686b6c8a474fe98469885b60,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,corp-lakeronkonkoma,stage_2_fail,69.6,68,73,2025-07-06T12:00:40.000Z,2025-07-06T15:59:38.000Z,239
686b6c8a474fe98469885b61,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,corp-lakeronkonkoma,stage_2_fail,70.2,68,71,2025-07-06T12:00:48.000Z,2025-07-06T15:59:46.000Z,239
686b6c8a474fe98469885b62,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,corp-lakeronkonkoma,stage_2_fail,70.1,68,54,2025-07-06T12:01:10.000Z,2025-07-06T15:58:55.000Z,237.8
686b6c8a474fe98469885b63,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,corp-levittown,stage_2_fail,73.5,69,69,2025-07-06T12:00:28.000Z,2025-07-06T15:59:39.000Z,239.2
686b6c8a474fe98469885b64,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,corp-levittown,stage_2_fail,68.7,68,67,2025-07-06T15:46:41.000Z,2025-07-06T15:59:16.000Z,12.6
686b6c8a474fe98469885b65,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,corp-massapequa,stage_1_fail,69.4,68,63,2025-07-06T15:27:05.000Z,2025-07-06T15:51:12.000Z,24.1
686b6c8a474fe98469885b66,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,corp-medford,stage_2_fail,76.6,70,0,2025-07-06T12:01:02.000Z,2025-07-06T15:57:49.000Z,236.8
686b6c8a474fe98469885b67,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,corp-medford,stage_2_fail,72.3,70,83,2025-07-06T14:23:00.000Z,2025-07-06T15:59:57.000Z,97
686b6c8a474fe98469885b68,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,8,corp-medford,stage_2_fail,65.1,62,0,2025-07-06T12:00:41.000Z,2025-07-06T15:56:21.000Z,235.7
686b6c8a474fe98469885b69,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,10,corp-medford,stage_2_fail,73.5,70,0,2025-07-06T12:00:48.000Z,2025-07-06T15:54:16.000Z,233.5
686b6c8a474fe98469885b6a,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,corp-melville,stage_1_fail,69.9,70,65,2025-07-06T15:39:34.000Z,2025-07-06T15:59:03.000Z,19.5
686b6c8a474fe98469885b6b,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,corp-merrick,stage_1_fail,69,68,55,2025-07-06T12:00:04.000Z,2025-07-06T15:56:51.000Z,236.8
686b6c8a474fe98469885b6c,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,corp-middletown-2,stage_1_fail,71.4,70,74,2025-07-06T12:00:04.000Z,2025-07-06T15:59:29.000Z,239.4
686b6c8a474fe98469885b6d,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,corp-middletown-2,stage_1_fail,70.5,70,58,2025-07-06T12:00:10.000Z,2025-07-06T15:59:36.000Z,239.4
686b6c8a474fe98469885b6e,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,corp-newburgh,stage_1_fail,71.7,72,69,2025-07-06T12:18:26.000Z,2025-07-06T15:21:00.000Z,182.6
686b6c8a474fe98469885b6f,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,corp-newburgh,stage_1_fail,70,70,56,2025-07-06T13:05:17.000Z,2025-07-06T15:59:44.000Z,174.4
686b6c8a474fe98469885b70,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,10,corp-newburgh,stage_2_fail,73.4,72,76,2025-07-06T12:13:21.000Z,2025-07-06T15:59:55.000Z,226.6
686b6c8a474fe98469885b71,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,corp-portjefferson,stage_2_fail,68.6,68,67,2025-07-06T15:06:37.000Z,2025-07-06T15:59:59.000Z,53.4
686b6c8a474fe98469885b72,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,corp-poughkeepsie,stage_2_fail,75.9,70,78,2025-07-06T12:00:28.000Z,2025-07-06T15:59:10.000Z,238.7
686b6c8a474fe98469885b73,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,corp-selden,stage_1_fail,70.9,70,63,2025-07-06T12:00:29.000Z,2025-07-06T15:57:28.000Z,237
686b6c8a474fe98469885b74,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,corp-selden,stage_1_fail,69.7,70,71,2025-07-06T12:00:13.000Z,2025-07-06T15:57:44.000Z,237.5
686b6c8a474fe98469885b75,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,8,corp-selden,stage_2_fail,70.6,70,58,2025-07-06T15:34:05.000Z,2025-07-06T15:55:45.000Z,21.7
