_id,createdAt,failedAt,failedAtDate,unitNumber,hostName,failureReason,currentTemp,setpointTemp,minSupplyTemp,runStartTime,runEndTime,runDurationMin
686b6c8a474fe98469885b76,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,8,corp-stonybrook,stage_2_fail,72.3,70,80,2025-07-06T12:01:02.000Z,2025-07-06T15:56:24.000Z,235.4
686b6c8a474fe98469885b77,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,corp-syosset,stage_1_fail,69.6,68,66,2025-07-06T12:00:04.000Z,2025-07-06T15:59:35.000Z,239.5
686b6c8a474fe98469885b78,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,corp-westbabylon,stage_1_fail,72.3,72,68,2025-07-06T12:00:21.000Z,2025-07-06T15:49:23.000Z,229
686b6c8a474fe98469885b79,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,corp-westbabylon,stage_1_fail,70.3,70,68,2025-07-06T12:00:43.000Z,2025-07-06T15:59:44.000Z,239
686b6c8a474fe98469885b7a,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,harbor-3rd_ave-ny,stage_2_fail,65.4,65,64.22,2025-07-06T15:26:00.738Z,2025-07-06T15:36:00.507Z,10
686b6c8a474fe98469885b7b,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,usny01525ca0001016,stage_2_fail,68.6,68,56.4,2025-07-06T14:58:00.383Z,2025-07-06T15:16:00.461Z,18
686b6c8a474fe98469885b7c,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,usny01525fb0001039,stage_2_fail,68.5,60,57.74,2025-07-06T14:34:00.784Z,2025-07-06T15:58:00.795Z,84
686b6c8a474fe98469885b7d,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,usny01525fb0001039,stage_2_fail,69.36,70.08,56.120000000000005,2025-07-06T12:00:01.077Z,2025-07-06T15:42:00.785Z,222
686b6c8a474fe98469885b7e,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,usny01525fb0001039,stage_2_fail,70.61999999999999,70.08,70.7,2025-07-06T12:00:01.089Z,2025-07-06T15:56:00.863Z,236
686b6c8a474fe98469885b7f,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,nat-lenoir,stage_2_fail,71.6,68,71,2025-07-06T12:00:27.000Z,2025-07-06T15:59:25.000Z,239
686b6c8a474fe98469885b80,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,nat-lenoir,stage_2_fail,70.8,68,67,2025-07-06T12:00:15.000Z,2025-07-06T15:59:12.000Z,238.9
686b6c8a474fe98469885b81,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,nat-newton,stage_1_fail,70.8,70,65,2025-07-06T12:00:24.000Z,2025-07-06T15:56:12.000Z,235.8
686b6c8a474fe98469885b82,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,nat-newton,stage_2_fail,65.6,70,71,2025-07-06T15:19:19.000Z,2025-07-06T15:19:59.000Z,0.7
686b6c8a474fe98469885b83,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,nat-newton,stage_2_fail,71.2,72,62,2025-07-06T14:53:58.000Z,2025-07-06T15:47:13.000Z,53.2
686b6c8a474fe98469885b84,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,nat-rockingham,stage_2_fail,72.5,70,0,2025-07-06T12:00:00.000Z,2025-07-06T15:59:22.000Z,239.4
686b6c8a474fe98469885b85,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,nat-rockingham,stage_1_fail,69.4,70,0,2025-07-06T14:45:05.000Z,2025-07-06T15:49:51.000Z,64.8
686b6c8a474fe98469885b86,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,nat-rockingham,stage_1_fail,71.1,70,0,2025-07-06T12:00:33.000Z,2025-07-06T15:59:54.000Z,239.3
686b6c8a474fe98469885b87,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,epic-holland,stage_1_fail,72.3,72,80,2025-07-06T15:44:16.000Z,2025-07-06T15:59:28.000Z,15.2
686b6c8a474fe98469885b88,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,epic-holland,stage_2_fail,73.5,72,77,2025-07-06T12:00:33.000Z,2025-07-06T16:00:00.000Z,239.4
686b6c8a474fe98469885b89,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,epic-maumee,stage_2_fail,71.4,70,71,2025-07-06T12:00:29.000Z,2025-07-06T15:58:27.000Z,238
686b6c8a474fe98469885b8a,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,epic-maumee,stage_1_fail,70.3,70,69,2025-07-06T12:11:31.000Z,2025-07-06T15:57:22.000Z,225.8
686b6c8a474fe98469885b8b,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,epic-perrysburg,stage_2_fail,73.5,70,75,2025-07-06T12:00:22.000Z,2025-07-06T15:59:16.000Z,238.9
686b6c8a474fe98469885b8c,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,epic-toledo1,stage_2_fail,73.2,72,75,2025-07-06T12:00:28.000Z,2025-07-06T15:59:03.000Z,238.6
686b6c8a474fe98469885b8d,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,28,corp-toronto,stage_1_fail,68,67,58,2025-07-06T12:00:33.000Z,2025-07-06T15:58:22.000Z,237.8
686b6c8a474fe98469885b8e,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,49,corp-toronto,stage_1_fail,67.9,68,63,2025-07-06T14:51:54.000Z,2025-07-06T15:56:31.000Z,64.6
686b6c8a474fe98469885b8f,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,easy-forterie,stage_1_fail,69.6,68,83,2025-07-06T13:42:31.000Z,2025-07-06T15:11:14.000Z,88.7
686b6c8a474fe98469885b90,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,easy-stcatharines,stage_2_fail,73.7,68,92,2025-07-06T12:01:00.000Z,2025-07-06T15:58:17.000Z,237.3
686b6c8a474fe98469885b91,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,easy-stcatharines,stage_2_fail,74.6,68,0,2025-07-06T12:00:24.000Z,2025-07-06T15:58:54.000Z,238.5
686b6c8a474fe98469885b92,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,easy-stcatharines,stage_2_fail,70.1,68,74,2025-07-06T12:00:30.000Z,2025-07-06T15:59:01.000Z,238.5
686b6c8a474fe98469885b93,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,8,easy-stcatharines,stage_2_fail,69.6,68,0,2025-07-06T12:00:38.000Z,2025-07-06T15:57:56.000Z,237.3
686b6c8a474fe98469885b94,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,bravofit-beaverton,stage_1_fail,70.3,70,61,2025-07-06T12:03:57.000Z,2025-07-06T15:59:24.000Z,235.4
686b6c8a474fe98469885b95,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,bravofit-beaverton,stage_2_fail,71.2,68,71,2025-07-06T12:00:05.000Z,2025-07-06T15:57:28.000Z,237.4
686b6c8a474fe98469885b96,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,8,bravofit-beaverton,stage_2_fail,72.5,72,74,2025-07-06T12:19:49.000Z,2025-07-06T15:59:10.000Z,219.3
686b6c8a474fe98469885b97,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,9,bravofit-milwaukie,stage_1_fail,70.8,70,49,2025-07-06T12:00:10.000Z,2025-07-06T15:59:59.000Z,239.8
686b6c8a474fe98469885b98,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,corp-erie,stage_1_fail,69.3,68,56,2025-07-06T12:47:38.000Z,2025-07-06T15:59:32.000Z,191.9
686b6c8a474fe98469885b99,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,corp-erie,stage_2_fail,75.2,68,74,2025-07-06T12:00:15.000Z,2025-07-06T15:50:40.000Z,230.4
686b6c8a474fe98469885b9a,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,corp-erie,stage_2_fail,73.7,70,73,2025-07-06T12:00:25.000Z,2025-07-06T15:59:48.000Z,239.4
686b6c8a474fe98469885b9b,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,corp-greensburg,stage_2_fail,71.3,68,74,2025-07-06T12:00:25.000Z,2025-07-06T15:55:48.000Z,235.4
686b6c8a474fe98469885b9c,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,corp-honesdale,stage_1_fail,69.9,70,63,2025-07-06T14:19:36.000Z,2025-07-06T15:51:32.000Z,91.9
686b6c8a474fe98469885b9d,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,corp-honesdale,stage_1_fail,70.5,70,0,2025-07-06T12:01:41.000Z,2025-07-06T15:55:38.000Z,233.9
686b6c8a474fe98469885b9e,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,8,corp-honesdale,stage_2_fail,70.5,70,63,2025-07-06T15:47:30.000Z,2025-07-06T15:58:10.000Z,10.7
686b6c8a474fe98469885b9f,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,corp-matamoras,stage_2_fail,74.1,70,84,2025-07-06T14:15:15.000Z,2025-07-06T15:54:21.000Z,99.1
686b6c8a474fe98469885ba0,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,corp-peckville,stage_2_fail,70.3,70,59,2025-07-06T15:05:14.000Z,2025-07-06T15:45:26.000Z,40.2
686b6c8a474fe98469885ba1,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,corp-pittston,stage_1_fail,70.8,70,60,2025-07-06T13:43:36.000Z,2025-07-06T15:55:34.000Z,132
686b6c8a474fe98469885ba2,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,corp-pottstown,stage_1_fail,70,70,68,2025-07-06T15:46:19.000Z,2025-07-06T15:58:51.000Z,12.5
686b6c8a474fe98469885ba3,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,corp-pottstown,stage_2_fail,71.8,68,66,2025-07-06T12:01:17.000Z,2025-07-06T15:59:34.000Z,238.3
686b6c8a474fe98469885ba4,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,corp-pottstown,stage_2_fail,67.4,68,62,2025-07-06T13:18:35.000Z,2025-07-06T15:52:10.000Z,153.6
686b6c8a474fe98469885ba5,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,corp-pottstown,stage_1_fail,68.4,68,53,2025-07-06T12:00:24.000Z,2025-07-06T15:59:54.000Z,239.5
686b6c8a474fe98469885ba6,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,corp-scranton,stage_1_fail,68.7,68,63,2025-07-06T12:00:19.000Z,2025-07-06T15:59:20.000Z,239
686b6c8a474fe98469885ba7,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,corp-westmifflin,stage_1_fail,69.1,68,66,2025-07-06T15:10:50.000Z,2025-07-06T15:20:53.000Z,10.1
686b6c8a474fe98469885ba8,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,corp-westmifflin,stage_2_fail,71.9,70,62,2025-07-06T15:11:00.000Z,2025-07-06T16:00:00.000Z,49
686b6c8a474fe98469885ba9,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,corp-wilkes-barre,stage_1_fail,73,72,67,2025-07-06T15:48:53.000Z,2025-07-06T15:59:18.000Z,10.4
686b6c8a474fe98469885baa,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,corp-wilkes-barre,stage_1_fail,72.8,72,69,2025-07-06T15:45:15.000Z,2025-07-06T15:59:26.000Z,14.2
686b6c8a474fe98469885bab,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,corp-wilkes-barre,stage_1_fail,71.2,70,65,2025-07-06T12:00:18.000Z,2025-07-06T14:56:33.000Z,176.2
686b6c8a474fe98469885bac,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,corp-wilkes-barre,stage_1_fail,73,72,67,2025-07-06T15:38:03.000Z,2025-07-06T15:56:49.000Z,18.8
686b6c8a474fe98469885bad,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,corp-wilkes-barre,stage_1_fail,69.9,70,58,2025-07-06T12:00:32.000Z,2025-07-06T14:59:38.000Z,179.1
686b6c8a474fe98469885bae,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,grand-langhorne,stage_1_fail,72.6,72,60,2025-07-06T12:00:17.000Z,2025-07-06T15:59:50.000Z,239.6
686b6c8a474fe98469885baf,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,nat-cheltenham,stage_2_fail,69.2,69,62,2025-07-06T12:00:21.000Z,2025-07-06T15:56:15.000Z,235.9
686b6c8a474fe98469885bb0,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,nat-cheltenham,stage_1_fail,69,69,69,2025-07-06T14:25:18.000Z,2025-07-06T15:55:33.000Z,90.2
686b6c8a474fe98469885bb1,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,9,nat-cheltenham,stage_1_fail,69.6,69,74,2025-07-06T15:01:48.000Z,2025-07-06T15:39:13.000Z,37.4
686b6c8a474fe98469885bb2,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,nat-chestnut,stage_2_fail,71,70,77,2025-07-06T12:36:29.000Z,2025-07-06T12:37:53.000Z,1.4
686b6c8a474fe98469885bb3,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,nat-cottman,stage_1_fail,70.3,70,76,2025-07-06T12:14:38.000Z,2025-07-06T15:50:04.000Z,215.4
686b6c8a474fe98469885bb4,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,nat-doylestown,stage_2_fail,66.4,70,81,2025-07-06T15:45:22.000Z,2025-07-06T15:48:43.000Z,3.4
686b6c8a474fe98469885bb5,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,nat-doylestown,stage_2_fail,71.6,70,69,2025-07-06T12:00:37.000Z,2025-07-06T15:54:43.000Z,234.1
686b6c8a474fe98469885bb6,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,nat-elizabethtown,stage_2_fail,73,72,69,2025-07-06T15:58:55.000Z,2025-07-06T15:59:35.000Z,0.7
686b6c8a474fe98469885bb7,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,nat-elizabethtown,stage_2_fail,71.9,70,75,2025-07-06T12:00:06.000Z,2025-07-06T15:59:42.000Z,239.6
686b6c8a474fe98469885bb8,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,nat-elizabethtown,stage_2_fail,71.7,70,73,2025-07-06T12:00:12.000Z,2025-07-06T15:59:49.000Z,239.6
686b6c8a474fe98469885bb9,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,nat-elizabethtown,stage_2_fail,70.8,70,63,2025-07-06T12:00:25.000Z,2025-07-06T15:59:21.000Z,238.9
686b6c8a474fe98469885bba,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,nat-elizabethtown,stage_2_fail,70.5,70,71,2025-07-06T13:02:37.000Z,2025-07-06T15:59:28.000Z,176.8
686b6c8a474fe98469885bbb,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,nat-enola,stage_2_fail,70.7,70,70,2025-07-06T12:00:05.000Z,2025-07-06T15:58:58.000Z,238.9
686b6c8a474fe98469885bbc,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,nat-enola,stage_2_fail,72.3,70,70,2025-07-06T12:00:09.000Z,2025-07-06T15:57:13.000Z,237.1
686b6c8a474fe98469885bbd,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,nat-hershey,stage_1_fail,70.7,70,69,2025-07-06T12:13:21.000Z,2025-07-06T15:00:06.000Z,166.8
686b6c8a474fe98469885bbe,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,nat-jamison,stage_2_fail,71.9,66,78,2025-07-06T12:00:35.000Z,2025-07-06T15:48:23.000Z,227.8
686b6c8a474fe98469885bbf,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,nat-marketst,stage_1_fail,67.4,68,68,2025-07-06T12:02:10.000Z,2025-07-06T15:01:00.000Z,178.8
686b6c8a474fe98469885bc0,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,nat-marketst,stage_2_fail,73.6,70,69,2025-07-06T12:00:17.000Z,2025-07-06T15:31:12.000Z,210.9
686b6c8a474fe98469885bc1,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,nat-marketst,stage_2_fail,70.1,68,68,2025-07-06T12:00:28.000Z,2025-07-06T15:56:20.000Z,235.9
686b6c8a474fe98469885bc2,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,8,nat-marketst,stage_2_fail,71.6,68,71,2025-07-06T12:00:53.000Z,2025-07-06T15:56:45.000Z,235.9
686b6c8a474fe98469885bc3,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,9,nat-marketst,stage_2_fail,69.6,68,69,2025-07-06T12:01:01.000Z,2025-07-06T15:52:23.000Z,231.4
686b6c8a474fe98469885bc4,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,15,nat-marketst,stage_2_fail,68.9,68,60,2025-07-06T12:01:50.000Z,2025-07-06T15:57:44.000Z,235.9
686b6c8a474fe98469885bc5,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,18,nat-marketst,stage_1_fail,68.5,68,55,2025-07-06T13:03:26.000Z,2025-07-06T15:59:13.000Z,175.8
686b6c8a474fe98469885bc6,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,24,nat-marketst,stage_2_fail,79.5,68,74,2025-07-06T12:01:04.000Z,2025-07-06T15:57:16.000Z,236.2
686b6c8a474fe98469885bc7,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,25,nat-marketst,stage_2_fail,74.9,68,72,2025-07-06T12:01:12.000Z,2025-07-06T15:58:49.000Z,237.6
686b6c8a474fe98469885bc8,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,nat-williamsport,stage_2_fail,69.2,68,62,2025-07-06T12:00:21.000Z,2025-07-06T15:56:40.000Z,236.3
686b6c8a474fe98469885bc9,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,nat-willowgrove,stage_2_fail,71,68,72,2025-07-06T12:00:46.000Z,2025-07-06T15:59:38.000Z,238.9
686b6c8a474fe98469885bca,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,core-bald-hill,stage_2_fail,70.7,70,70,2025-07-06T12:00:16.000Z,2025-07-06T15:43:04.000Z,222.8
686b6c8a474fe98469885bcb,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,core-eastprovidence,stage_1_fail,70.5,70,66,2025-07-06T12:00:12.000Z,2025-07-06T15:57:30.000Z,237.3
686b6c8a474fe98469885bcc,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,core-johnston,stage_1_fail,71.2,71,64,2025-07-06T12:00:04.000Z,2025-07-06T15:58:45.000Z,238.7
686b6c8a474fe98469885bcd,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,core-middletown,stage_1_fail,71.2,72,67,2025-07-06T14:55:53.000Z,2025-07-06T15:19:25.000Z,23.5
686b6c8a474fe98469885bce,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,core-northprovidence,stage_2_fail,72.3,71,64,2025-07-06T14:47:51.000Z,2025-07-06T15:41:01.000Z,53.2
686b6c8a474fe98469885bcf,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,core-northprovidence,stage_1_fail,70.3,70,58,2025-07-06T12:43:24.000Z,2025-07-06T15:27:41.000Z,164.3
686b6c8a474fe98469885bd0,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,core-pawtucket-nms,stage_2_fail,71.4,72,62,2025-07-06T15:41:43.000Z,2025-07-06T15:46:04.000Z,4.3
686b6c8a474fe98469885bd1,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,core-pawtucket-nms,stage_2_fail,73.4,73,58,2025-07-06T15:49:47.000Z,2025-07-06T15:59:54.000Z,10.1
686b6c8a474fe98469885bd2,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,core-pawtucket-nms,stage_2_fail,73.2,72,79,2025-07-06T13:43:42.000Z,2025-07-06T15:59:17.000Z,135.6
686b6c8a474fe98469885bd3,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,11,core-pawtucket-nms,stage_2_fail,73.2,72,60,2025-07-06T15:57:19.000Z,2025-07-06T15:59:32.000Z,2.2
686b6c8a474fe98469885bd4,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,core-wakefield,stage_1_fail,70.3,70,65,2025-07-06T12:00:00.000Z,2025-07-06T15:57:34.000Z,237.6
686b6c8a474fe98469885bd5,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,core-warren,stage_1_fail,70.3,70,65,2025-07-06T12:02:41.000Z,2025-07-06T15:59:15.000Z,236.6
686b6c8a474fe98469885bd6,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,sealit-warwick,stage_1_fail,69.5,69,57,2025-07-06T13:17:08.000Z,2025-07-06T15:59:33.000Z,162.4
686b6c8a474fe98469885bd7,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,sealit-warwick,stage_1_fail,71.2,70,60,2025-07-06T13:05:27.000Z,2025-07-06T15:59:42.000Z,174.2
686b6c8a474fe98469885bd8,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,sealit-warwick,stage_2_fail,71,70,68,2025-07-06T12:00:11.000Z,2025-07-06T15:59:52.000Z,239.7
686b6c8a474fe98469885bd9,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,sealit-warwick,stage_2_fail,73,70,69,2025-07-06T12:00:20.000Z,2025-07-06T15:59:06.000Z,238.8
686b6c8a474fe98469885bda,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,sealit-woonsocket,stage_1_fail,70.5,70,56,2025-07-06T12:00:33.000Z,2025-07-06T15:59:32.000Z,239
686b6c8a474fe98469885bdb,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,9,sealit-woonsocket,stage_2_fail,72.9,70,77,2025-07-06T12:00:12.000Z,2025-07-06T15:59:11.000Z,239
686b6c8a474fe98469885bdc,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,easy-easley,stage_1_fail,70.3,70,62,2025-07-06T12:00:26.000Z,2025-07-06T15:59:47.000Z,239.3
686b6c8a474fe98469885bdd,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,hamricks-northaugusta,stage_2_fail,75.2,75,67,2025-07-06T12:28:45.000Z,2025-07-06T15:59:36.000Z,210.8
686b6c8a474fe98469885bde,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,lev-irmo,stage_2_fail,74.1,68,0,2025-07-06T15:56:14.000Z,2025-07-06T15:58:52.000Z,2.6
686b6c8a474fe98469885bdf,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,lev-irmo,stage_1_fail,70.9,70,72,2025-07-06T15:23:51.000Z,2025-07-06T15:56:36.000Z,32.8
686b6c8a474fe98469885be0,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,lev-irmo,stage_1_fail,70.2,70,0,2025-07-06T14:22:02.000Z,2025-07-06T15:48:28.000Z,86.4
686b6c8a474fe98469885be1,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,nat-lancaster,stage_2_fail,73.3,70,0,2025-07-06T12:00:15.000Z,2025-07-06T15:59:49.000Z,239.6
686b6c8a474fe98469885be2,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,ussc01525eb0001028,stage_1_fail,70.4,70,61.7,2025-07-06T14:00:01.002Z,2025-07-06T14:10:00.953Z,10
686b6c8a474fe98469885be3,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,ussc01525eb0001028,stage_1_fail,70.4,70,57.02,2025-07-06T14:52:00.825Z,2025-07-06T15:30:00.887Z,38
686b6c8a474fe98469885be4,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,base-siouxfalls,stage_2_fail,77,70,79,2025-07-06T12:00:14.000Z,2025-07-06T15:58:21.000Z,238.1
686b6c8a474fe98469885be5,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,base-siouxfalls,stage_2_fail,75,70,70,2025-07-06T12:00:34.000Z,2025-07-06T15:59:49.000Z,239.2
686b6c8a474fe98469885be6,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,base-siouxfalls,stage_2_fail,75.1,70,77,2025-07-06T12:00:04.000Z,2025-07-06T15:59:20.000Z,239.3
686b6c8a474fe98469885be7,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,core-brattleboro,stage_1_fail,71.4,70,61,2025-07-06T12:00:34.000Z,2025-07-06T15:58:56.000Z,238.4
686b6c8a474fe98469885be8,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,corp-berlinvt,stage_1_fail,69.4,70,74,2025-07-06T12:00:27.000Z,2025-07-06T15:16:45.000Z,196.3
686b6c8a474fe98469885be9,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,9,corp-rutland,stage_2_fail,71,68,78,2025-07-06T12:00:21.000Z,2025-07-06T15:26:32.000Z,206.2
686b6c8a474fe98469885bea,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,gwth-bremerton,stage_1_fail,70.5,70,0,2025-07-06T14:36:15.000Z,2025-07-06T14:52:51.000Z,16.6
686b6c8a474fe98469885beb,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,gwth-bremerton,stage_1_fail,70.3,70,65,2025-07-06T14:36:29.000Z,2025-07-06T15:59:16.000Z,82.8
686b6c8a474fe98469885bec,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,gwth-bremerton,stage_2_fail,70.3,70,56,2025-07-06T14:37:53.000Z,2025-07-06T15:40:41.000Z,62.8
686b6c8a474fe98469885bed,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,gwth-bremerton,stage_2_fail,71.7,70,56,2025-07-06T14:38:01.000Z,2025-07-06T15:59:37.000Z,81.6
686b6c8a474fe98469885bee,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,gwth-seattle-aurora,stage_2_fail,72.2,72,62,2025-07-06T14:59:06.000Z,2025-07-06T15:59:52.000Z,60.8
686b6c8a474fe98469885bef,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,gwth-seattle-aurora,stage_1_fail,72.6,72,0,2025-07-06T14:57:45.000Z,2025-07-06T15:57:39.000Z,59.9
686b6c8a474fe98469885bf0,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,9,gwth-seattle-aurora,stage_1_fail,72.8,72,76,2025-07-06T15:00:37.000Z,2025-07-06T15:50:53.000Z,50.3
686b6c8a474fe98469885bf1,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,13,gwth-seattle-aurora,stage_1_fail,72.1,72,51,2025-07-06T15:00:12.000Z,2025-07-06T15:59:11.000Z,59
686b6c8a474fe98469885bf2,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,gwth-seattle-rainier,stage_1_fail,72.3,72,50,2025-07-06T12:00:13.000Z,2025-07-06T15:59:41.000Z,239.5
686b6c8a474fe98469885bf3,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,gwth-smokeypoint,stage_2_fail,70.7,70,68,2025-07-06T15:53:01.000Z,2025-07-06T15:59:05.000Z,6.1
686b6c8a474fe98469885bf4,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,gwth-smokeypoint,stage_2_fail,70.3,70,49,2025-07-06T15:19:31.000Z,2025-07-06T15:57:47.000Z,38.3
686b6c8a474fe98469885bf5,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,okta-vancouver-fourth_plain-wa,stage_2_fail,72.1,70,52.879999999999995,2025-07-06T14:04:00.437Z,2025-07-06T15:58:00.360Z,114
686b6c8a474fe98469885bf6,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,okta-vancouver-fourth_plain-wa,stage_2_fail,71.2,70,68,2025-07-06T14:02:00.418Z,2025-07-06T15:58:00.319Z,116
686b6c8a474fe98469885bf7,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,okta-vancouver-fourth_plain-wa,stage_2_fail,71.5,70,50,2025-07-06T14:34:00.399Z,2025-07-06T15:58:00.321Z,84
686b6c8a474fe98469885bf8,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,6,okta-vancouver-fourth_plain-wa,stage_2_fail,71,70,61.34,2025-07-06T14:02:00.408Z,2025-07-06T15:56:00.348Z,114
686b6c8a474fe98469885bf9,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,7,okta-vancouver-fourth_plain-wa,stage_2_fail,73.5,70,72.14,2025-07-06T12:00:00.479Z,2025-07-06T15:58:00.349Z,238
686b6c8a474fe98469885bfa,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,100,okta-vancouver-hazel_dell,stage_2_fail,70.3,69,46.76,2025-07-06T14:02:00.412Z,2025-07-06T15:58:00.376Z,116
686b6c8a474fe98469885bfb,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,101,okta-vancouver-hazel_dell,stage_2_fail,67.19999999999999,65.03999999999999,57.92,2025-07-06T12:00:00.527Z,2025-07-06T15:56:00.360Z,236
686b6c8a474fe98469885bfc,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,1,okta-vancouver_8024_wa,stage_2_fail,72.06,70,42.260000000000005,2025-07-06T14:12:00.300Z,2025-07-06T15:58:00.303Z,106
686b6c8a474fe98469885bfd,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,2,okta-vancouver_8024_wa,stage_2_fail,71.52,70,63.14,2025-07-06T13:32:00.336Z,2025-07-06T14:22:00.352Z,50
686b6c8a474fe98469885bfe,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,okta-vancouver_8024_wa,stage_2_fail,68.64,68,46.22,2025-07-06T14:02:00.333Z,2025-07-06T15:02:00.345Z,60
686b6c8a474fe98469885bff,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,15,okta-vancouver_8024_wa,stage_2_fail,72.06,70,60.08,2025-07-06T14:02:00.765Z,2025-07-06T15:58:00.771Z,116
686b6c8a474fe98469885c00,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,18,okta-vancouver_8024_wa,stage_2_fail,72.42,70,72.32,2025-07-06T14:02:00.774Z,2025-07-06T15:58:00.782Z,116
686b6c8a474fe98469885c01,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,3,uswa01425db0001014,stage_2_fail,69.9,67,46.4,2025-07-06T14:34:00.580Z,2025-07-06T15:58:00.390Z,84
686b6c8a474fe98469885c02,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,4,uswa01425db0001014,stage_1_fail,70.6,70,69.08,2025-07-06T14:34:00.562Z,2025-07-06T15:14:00.357Z,40
686b6c8a474fe98469885c03,2025-07-07T06:43:22.196Z,2025-07-06T16:00:00.000Z,2025-07-06,5,uswa01425db0001014,stage_1_fail,70.62,70,45.5,2025-07-06T14:32:00.455Z,2025-07-06T14:50:00.726Z,18
